<!DOCTYPE html>
<html class="no-js" dir="ltr" lang="en" xmlns="http://www.w3.org/1999/xhtml">
<head prefix="og: http://ogp.me/ns#">
<meta content="IE=edge" http-equiv="X-UA-Compatible"/>
<meta charset="utf-8"/>
<title>Evaluation of the Medical Devices Program 1999-2000 to 2011-2012 - Canada.ca</title>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<link href="http://purl.org/dc/terms/" rel="schema.dcterms"/>
<link href="https://www.canada.ca/en/health-canada/corporate/about-health-canada/accountability-performance-financial-reporting/evaluation-reports/evaluation-medical-devices-program-1999-2000-2011-2012.html" rel="canonical"/>
<link href="https://www.canada.ca/en/health-canada/corporate/about-health-canada/accountability-performance-financial-reporting/evaluation-reports/evaluation-medical-devices-program-1999-2000-2011-2012.html" hreflang="en" rel="alternate"/>
<link href="https://www.canada.ca/fr/sante-canada/organisation/a-propos-sante-canada/responsabilisation-rendement-rapports-financiers/rapports-evaluation/evaluation-programme-materiels-medicaux-1999-2012.html" hreflang="fr" rel="alternate"/>
<meta content="Evaluation of the Medical Devices Program 1999-2000 to 2011-2012" name="description"/>
<meta content="evaluation, health, information, initiative, 2012, 2013, 2014, 2015" name="keywords"/>
<meta content="Evaluation of the Medical Devices Program 1999-2000 to 2011-2012" name="dcterms.title"/>
<meta content="Evaluation of the Medical Devices Program 1999-2000 to 2011-2012" name="dcterms.description"/>
<meta content="eng" name="dcterms.language" title="ISO639-2/T"/>
<meta content="2020-08-31" name="dcterms.issued" title="W3CDTF"/>
<meta content="2020-08-31" name="dcterms.modified" title="W3CDTF"/>
<meta content="general public" name="dcterms.audience"/>
<meta content="Canada" name="dcterms.spatial"/>
<meta content="audit;transparency - other" name="dcterms.type"/>
<meta content="378967748836213, 160339344047502, 184605778338568, 237796269600506, 10860597051, 14498271095, 209857686718, 160504807323251, 111156792247197, 113429762015861, 502566449790031, 312292485564363, 1471831713076413, 22724568071, 17294463927, 1442463402719857, 247990812241506, 730097607131117, 1142481292546228, 1765602380419601, 131514060764735, 307780276294187, 427238637642566, 525934210910141, 1016214671785090, 192657607776229, 586856208161152, 1146080748799944, 408143085978521, 490290084411688, 163828286987751, 565688503775086, 460123390028, 318424514044, 632493333805962, 370233926766473, 173004244677, 1562729973959056, 362400293941960, 769857139754987, 167891083224996, 466882737009651, 126404198009505, 135409166525475, 664638680273646, 169011506491295, 217171551640146, 182842831756930, 1464645710444681, 218822426028, 218740415905, 123326971154939, 125058490980757, 1062292210514762, 1768389106741505, 310939332270090, 285960408117397, 985916134909087, 655533774808209, 1522633664630497, 686814348097821, 230798677012118, 320520588000085, 103201203106202, 273375356172196, 61263506236, 353102841161, 1061339807224729, 1090791104267764, 395867780593657, 1597876400459657, 388427768185631, 937815283021844, 207409132619743, 1952090675003143, 206529629372368, 218566908564369, 175257766291975, 118472908172897, 767088219985590, 478573952173735, 465264530180856, 317418191615817, 428040827230778, 222493134493922, 196833853688656, 194633827256676, 252002641498535, 398018420213195, 265626156847421, 202442683196210, 384350631577399, 385499078129720, 178433945604162, 398240836869162, 326182960762584, 354672164565195, 375081249171867, 333050716732105, 118996871563050, 240349086055056, 119579301504003, 185184131584797, 333647780005544, 306255172770146, 369589566399283, 117461228379000, 349774478396157, 201995959908210, 307017162692056, 145928592172074, 122656527842056" prefix="fb: https://www.facebook.com/2008/fbml" property="fb:pages"/>
<script src="//assets.adobedtm.com/be5dfd287373/abb618326704/launch-3eac5e076135.min.js"></script>
<link crossorigin="anonymous" href="https://use.fontawesome.com/releases/v5.15.4/css/all.css" integrity="sha256-mUZM63G8m73Mcidfrv5E+Y61y7a12O5mW4ezU3bxqW4=" rel="stylesheet"/>
<link href="/etc/designs/canada/wet-boew/css/theme.min.css" rel="stylesheet"/>
<link href="/etc/designs/canada/wet-boew/assets/favicon.ico" rel="icon" type="image/x-icon"/>
<noscript><link href="/etc/designs/canada/wet-boew/css/noscript.min.css" rel="stylesheet"/></noscript>
<script>!function(a){var e="https://s.go-mpulse.net/boomerang/",t="addEventListener";if("False"=="True")a.BOOMR_config=a.BOOMR_config||{},a.BOOMR_config.PageParams=a.BOOMR_config.PageParams||{},a.BOOMR_config.PageParams.pci=!0,e="https://s2.go-mpulse.net/boomerang/";if(window.BOOMR_API_key="KBFUZ-C9D7G-RB8SX-GRGEN-HGMC9",function(){function n(e){a.BOOMR_onload=e&&e.timeStamp||(new Date).getTime()}if(!a.BOOMR||!a.BOOMR.version&&!a.BOOMR.snippetExecuted){a.BOOMR=a.BOOMR||{},a.BOOMR.snippetExecuted=!0;var i,_,o,r=document.createElement("iframe");if(a[t])a[t]("load",n,!1);else if(a.attachEvent)a.attachEvent("onload",n);r.src="javascript:void(0)",r.title="",r.role="presentation",(r.frameElement||r).style.cssText="width:0;height:0;border:0;display:none;",o=document.getElementsByTagName("script")[0],o.parentNode.insertBefore(r,o);try{_=r.contentWindow.document}catch(O){i=document.domain,r.src="javascript:var d=document.open();d.domain='"+i+"';void(0);",_=r.contentWindow.document}_.open()._l=function(){var a=this.createElement("script");if(i)this.domain=i;a.id="boomr-if-as",a.src=e+"KBFUZ-C9D7G-RB8SX-GRGEN-HGMC9",BOOMR_lstart=(new Date).getTime(),this.body.appendChild(a)},_.write("<bo"+'dy onload="document._l();">'),_.close()}}(),"".length>0)if(a&&"performance"in a&&a.performance&&"function"==typeof a.performance.setResourceTimingBufferSize)a.performance.setResourceTimingBufferSize();!function(){if(BOOMR=a.BOOMR||{},BOOMR.plugins=BOOMR.plugins||{},!BOOMR.plugins.AK){var e=""=="true"?1:0,t="",n="vzmxz5fydcux4zgtdv3a-f-bd5eb8f1c-clientnsv4-s.akamaihd.net",i="false"=="true"?2:1,_={"ak.v":"36","ak.cp":"780901","ak.ai":parseInt("231651",10),"ak.ol":"0","ak.cr":17,"ak.ipv":4,"ak.proto":"http/1.1","ak.rid":"1d731b","ak.r":45836,"ak.a2":e,"ak.m":"dscb","ak.n":"essl","ak.bpcip":"174.89.124.0","ak.cport":52462,"ak.gh":"23.58.127.199","ak.quicv":"","ak.tlsv":"tls1.3","ak.0rtt":"","ak.csrc":"-","ak.acc":"reno","ak.t":"1691557238","ak.ak":"hOBiQwZUYzCg5VSAfCLimQ==SxTZ6yAdU8V11WTGzek/byLZBuy/XjOH9GieFEMdILUQgeqzXChAGi+YU/QUs4/TpxI+2e/QBhn4MH98/B1Dp559JnN8uTlLVRnRnXZCs2uPMiMJpeOaLnnGXEN7A5sn1ypea+zANYfxZJNbDABL6vbNP3iXytxihZX/5GGeJy8U5cmrNdg5DEGdMS7tMtkFLlJBcQWBYo2FSNpwzVQIzXMtzQBcYahKWobuW8Ku0chkD46XWbW/e9ypn/8GCta4qVJXYzNGigkcthaUzAfHBWKMjP8KXXapahcY/vcIOVid2/j7YgYE30BoPPqGNCPty0VdIOZUpxTkRtHLYpf97Klur3F6lMCV0FwzDIaB/AN/rYHwQDJ3SaAy/OhKqB3K3QI8FZFuWJdQ4+0JQXedZMDHTg0vg9LWVoswV/lmnfE=","ak.pv":"707","ak.dpoabenc":"","ak.tf":i};if(""!==t)_["ak.ruds"]=t;var o={i:!1,av:function(e){var t="http.initiator";if(e&&(!e[t]||"spa_hard"===e[t]))_["ak.feo"]=void 0!==a.aFeoApplied?1:0,BOOMR.addVar(_)},rv:function(){var a=["ak.bpcip","ak.cport","ak.cr","ak.csrc","ak.gh","ak.ipv","ak.m","ak.n","ak.ol","ak.proto","ak.quicv","ak.tlsv","ak.0rtt","ak.r","ak.acc","ak.t","ak.tf"];BOOMR.removeVar(a)}};BOOMR.plugins.AK={akVars:_,akDNSPreFetchDomain:n,init:function(){if(!o.i){var a=BOOMR.subscribe;a("before_beacon",o.av,null,null),a("onbeacon",o.rv,null,null),o.i=!0}return this},is_complete:function(){return!0}}}}()}(window);</script></head>
<body resource="#wb-webpage" typeof="WebPage" vocab="http://schema.org/">
<div class="newpar new section">
</div>
<div class="par iparys_inherited">
<div class="global-header"><nav><ul id="wb-tphp">
<li class="wb-slc"><a class="wb-sl" href="#wb-cont">Skip to main content</a></li>
<li class="wb-slc"><a class="wb-sl" href="#wb-info">Skip to "About government"</a></li>
</ul></nav>
<header>
<div class="container" id="wb-bnr">
<div class="row">
<section class="col-xs-3 col-sm-12 pull-right text-right" id="wb-lng">
<h2 class="wb-inv">Language selection</h2>
<div class="row">
<div class="col-md-12">
<ul class="list-inline mrgn-bttm-0">
<li>
<a href="/fr/sante-canada/organisation/a-propos-sante-canada/responsabilisation-rendement-rapports-financiers/rapports-evaluation/evaluation-programme-materiels-medicaux-1999-2012.html" lang="fr">
<span class="hidden-xs" translate="no">Français</span>
<abbr class="visible-xs h3 mrgn-tp-sm mrgn-bttm-0 text-uppercase" title="Français" translate="no">fr</abbr>
</a>
</li>
</ul>
</div>
</div>
</section>
<div class="brand col-xs-9 col-sm-5 col-md-4" property="publisher" resource="#wb-publisher" typeof="GovernmentOrganization">
<a href="/en.html" property="url">
<img alt="Government of Canada" property="logo" src="/etc/designs/canada/wet-boew/assets/sig-blk-en.svg"/>
<span class="wb-inv"> /
								
								<span lang="fr">Gouvernement du Canada</span>
</span>
</a>
<meta content="Government of Canada" property="name"/>
<meta content="Canada" property="areaServed" typeof="Country"/>
<link href="/etc/designs/canada/wet-boew/assets/wmms-blk.svg" property="logo"/>
</div>
<section class="col-lg-offset-4 col-md-offset-4 col-sm-offset-2 col-xs-12 col-sm-5 col-md-4" id="wb-srch">
<h2>Search</h2>
<form action="/en/sr/srb.html" method="get" name="cse-search-box" role="search">
<div class="form-group wb-srch-qry">
<label class="wb-inv" for="wb-srch-q">Search Canada.ca</label>
<input class="wb-srch-q form-control" id="wb-srch-q" list="wb-srch-q-ac" maxlength="170" name="q" placeholder="Search Canada.ca" size="34" type="search" value=""/>
<datalist id="wb-srch-q-ac">
</datalist>
</div>
<div class="form-group submit">
<button class="btn btn-primary btn-small" id="wb-srch-sub" name="wb-srch-sub" type="submit"><span class="glyphicon-search glyphicon"></span><span class="wb-inv">Search</span></button>
</div>
</form>
</section>
</div>
</div>
<hr/>
<div class="container"><div class="row">
<div class="col-md-8">
<nav class="gcweb-menu" typeof="SiteNavigationElement">
<h2 class="wb-inv">Menu</h2>
<button aria-expanded="false" aria-haspopup="true" type="button"><span class="wb-inv">Main </span>Menu <span class="expicon glyphicon glyphicon-chevron-down"></span></button>
<ul aria-orientation="vertical" data-ajax-replace="/content/dam/canada/sitemenu/sitemenu-v2-en.html" role="menu">
<li role="presentation"><a href="https://www.canada.ca/en/services/jobs.html" role="menuitem" tabindex="-1">Jobs and the workplace</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/immigration-citizenship.html" role="menuitem" tabindex="-1">Immigration and citizenship</a></li>
<li role="presentation"><a href="https://travel.gc.ca/" role="menuitem" tabindex="-1">Travel and tourism</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/business.html" role="menuitem" tabindex="-1">Business and industry</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/benefits.html" role="menuitem" tabindex="-1">Benefits</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/health.html" role="menuitem" tabindex="-1">Health</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/taxes.html" role="menuitem" tabindex="-1">Taxes</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/environment.html" role="menuitem" tabindex="-1">Environment and natural resources</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/defence.html" role="menuitem" tabindex="-1">National security and defence</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/culture.html" role="menuitem" tabindex="-1">Culture, history and sport</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/policing.html" role="menuitem" tabindex="-1">Policing, justice and emergencies</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/transport.html" role="menuitem" tabindex="-1">Transport and infrastructure</a></li>
<li role="presentation"><a href="http://international.gc.ca/world-monde/index.aspx?lang=eng" role="menuitem" tabindex="-1">Canada and the world</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/finance.html" role="menuitem" tabindex="-1">Money and finances</a></li>
<li role="presentation"><a href="https://www.canada.ca/en/services/science.html" role="menuitem" tabindex="-1">Science and innovation</a></li>
</ul>
</nav>
</div>
</div></div>
<nav id="wb-bc" property="breadcrumb"><h2 class="wb-inv">You are here:</h2><div class="container"><ol class="breadcrumb">
<li><a href="/en.html">Canada.ca</a></li>
<li><a href="/en/government/dept.html">Departments and agencies</a></li>
<li><a href="/en/health-canada.html">Health Canada</a></li>
<li><a href="/en/health-canada/corporate/about-health-canada.html">About Health Canada</a></li>
<li><a href="/en/health-canada/corporate/about-health-canada/accountability-performance-financial-reporting.html">Accountability, Performance and Financial Reporting - Health Canada - Main Page</a></li>
<li><a href="/en/health-canada/corporate/about-health-canada/accountability-performance-financial-reporting/evaluation-reports.html">Evaluation Reports</a></li>
</ol></div></nav>
</header>
</div>
</div>
<main class="container" property="mainContentOfPage" resource="#wb-main" typeof="WebPageElement">
<div class="mwstitle section">
<h1 dir="ltr" id="wb-cont" property="name">
Evaluation of the Medical Devices Program 1999-2000 to 2011-2012</h1>
</div>
<div class="mwsgeneric-base-html parbase section">
<p>Prepared by<br/>
  Evaluation Directorate<br/>
  Health Canada and the Public Health Agency of Canada</p>
<p><strong>February 2014</strong></p>
<p><a href="/content/dam/hc-sc/migration/hc-sc/ahc-asc/alt_formats/pdf/performance/eval/medical_devices-materiels_medicaux-eng.pdf">(PDF Version - 599 K)</a> </p>
<h2>Table of Contents</h2>
<ul class="list-unstyled">
<li><a href="#es">Executive Summary</a></li>
<li><a href="#mrap">Management Response and Action Plan</a></li>
<li><a href="#a1.0">1.0 Introduction</a>
<ul class="lst-none">
<li><a href="#a1.1">1.1 Organization of the report</a></li>
</ul>
</li>
<li><a href="#a2.0">2.0 Profile of the Medical Devices Program.. </a>
<ul class="lst-none">
<li><a href="#a2.1">2.1 Roles and responsibilities of Medical Devices Program partners</a></li>
<li><a href="#a2.2">2.2 Program activities</a></li>
<li><a href="#a2.3">2.3 Program logic</a></li>
<li><a href="#a2.4">2.4 Description of the Medical Devices Program - Logic Model</a></li>
<li><a href="#a2.5">2.5 Resources</a></li>
<li><a href="#a2.6">2.6 Program context</a></li>
</ul>
</li>
<li><a href="#a3.0">3.0 Methodology</a>
<ul class="lst-none">
<li><a href="#a3.1">3.1 Evaluation design and methods</a></li>
<li><a href="#a3.2">3.2 Limitations of the methodology and mitigation strategies</a></li>
</ul>
</li>
<li><a href="#a4.0">4.0 Findings: relevance</a>
<ul class="lst-none">
<li><a href="#a4.1">4.1 Ongoing need</a></li>
<li><a href="#a4.2">4.2 Alignment with federal priorities</a></li>
<li><a href="#a4.3">4.3 Consistency with federal roles and responsibilities</a></li>
</ul>
</li>
<li><a href="#a5.0">5.0 Findings: governance and implementation</a>
<ul class="lst-none">
<li><a href="#a5.1">5.1 Program governance</a></li>
<li><a href="#a5.2">5.2 Program implementation</a></li>
</ul>
</li>
<li><a href="#a6.0">6.0 Findings: achievement of outcomes</a>
<ul class="lst-none">
<li><a href="#a6.1">6.1 Stakeholder awareness and understanding</a></li>
<li><a href="#a6.2">6.2 Industry awareness and understanding</a></li>
<li><a href="#a6.3">6.3 Safety and effectiveness of medical devices</a></li>
<li><a href="#a6.4">6.4 Industry compliance</a></li>
<li><a href="#a6.5">6.5 Adoption of safe behaviours</a></li>
<li><a href="#a6.6">6.6 Use of scientific evidence and risk-benefit analysis</a></li>
<li><a href="#a6.7">6.7 Timely regulatory system response to identified risks</a></li>
<li><a href="#a6.8">6.8 International harmonization</a></li>
<li><a href="#a6.9">6.9 Long-term outcomes</a></li>
<li><a href="#a6.10">6.10 Unintended consequences</a></li>
</ul>
</li>
<li><a href="#a7.0">7.0 Findings: efficiency and economy</a></li>
<li><a href="#a8.0">8.0 Conclusions and recommendations</a></li>
<li><a href="#appa">Appendix A - Evaluation Matrix</a></li>
<li><a href="#appb">Appendix B - List of References</a></li>
<li><a href="#appc">Appendix C - Supplementary Data Tables</a></li>
</ul>
<h2 id="es">Executive Summary</h2>
<p>The Medical Devices Program (MDP) is managed through the Health Products and Food Branch (HPFB) of Health Canada. It evaluates and monitors the safety, effectiveness and quality of diagnostic and therapeutic medical devices, so that consumers and health care professionals can use them with confidence. Program activities include creating and maintaining the regulatory framework for medical devices, interacting and communicating with partners and stakeholders, performing risk-benefit assessments of medical devices, conducting post-market surveillance, and enforcing compliance with regulations. The program involves the following key program participants: the Medical Devices Bureau (MDB) within the Therapeutic Products Directorate (TPD), the Marketed Health Products Directorate (MHPD), the Biologics and Genetic Therapies Directorate (BGTD), the Health Products and Food Branch Inspectorate (the Inspectorate), and the Regions and Programs Bureau (RAPB).</p>
<p>The evaluation of the MDP is part of Health Canada's Five-Year Evaluation Plan. In accordance with the Treasury Board Policy on Evaluation (TBS, 2009), the evaluation assessed the relevance and performance (effectiveness, efficiency, and economy) of Health Canada's activities under the MDP. The evaluation covered the period from 1999 to 2012, with an emphasis on the last five years. The results of the evaluation will inform the implementation of current and future activities of the MDP.</p>
<p>An independent evaluation consulting firm conducted the evaluation on behalf of Health Canada. The evaluation drew on several lines of evidence, including a literature review, a document review, a review of administrative data, three case studies, two surveys (of manufacturers and other stakeholders), a focus group with medical device manufacturers, and key informant interviews.</p>
<h3>Findings</h3>
<h4>Relevance</h4>
<p>The evaluation found government oversight of medical devices to be both necessary and relevant. In addition to their diagnostic and therapeutic benefits, there are significant risk and safety issues associated with medical devices that warrant an ongoing role for government. The existing environment is also characterized by significant change and uncertainty as novel technologies and products emerge that blur the existing boundaries among medical devices, pharmaceutical drugs, and biologics. These factors speak to the need for government oversight in this area in order to manage potential health and safety risks. Such a role, furthermore, is consistent with federal and Health Canada roles and responsibilities, as described in federal statutes and regulations, and aligns directly with Health Canada's strategic outcome to inform and protect Canadians from health risks associated with food, products, substances, and environments.</p>
<p>MDP activities are also well aligned with federal priorities to strengthen consumer safety. The federal government has devoted substantial resources over the past decade to broader initiatives intended to improve the safety of health products, including medical devices, through modernizing the regulatory framework for these products and, more recently, signalled its commitment to the long-term sustainability of the MDP by including medical devices in recent updates to its cost recovery framework and user fees.</p>
<h4>Performance - program implementation</h4>
<p>Over the period of the evaluation,Health Canada has made progress in implementing its planned activities and, in the process, has responded to several emergent issues and challenges. However, a number of unresolved issues and challenges remain.</p>
<p>On the pre-market side, in addition to implementing a new cost recovery framework, Health Canada has also undertaken several other initiatives that are intended to increase the efficiency of the submission review process. In particular, it has piloted electronic submissions for Class III and IV medical devices and, more recently, taken steps to increase the use of foreign information in Class III and IV applications. There is broad support among external key informants for measures to expedite the review process, particularly through the use of foreign reviews and data.</p>
<p>Health Canada has recently chosen not to proceed with planned amendments to the investigational testing provisions of the <em>Medical Devices Regulations</em> that would have introduced Good Clinical Practices (GCP) requirements and an inspection program for investigational testing, concluding that the risks involved did not warrant an increased regulatory burden. Health Canada's position is inconsistent with its main international counterparts in the United States (US) and Europe, where GCP requirements for investigational testing are in place.</p>
<p>Prior to implementation of the new cost recovery framework, Health Canada's review performance fluctuated over time for all three classes of device subject to pre-market review, and over the period of the evaluation, the 90% target had usually not been met. Review performance has been improving over the past three years, including under the new cost recovery framework. A more thorough analysis would consider review performance in relation to changing resource levels and trends in submission types and volumes.</p>
<p>Combination products, which combine more than one type of regulated health product (e.g., drug-device combinations, or biologic-device combinations), present a number of challenges for pre-market review. Reported difficulties include inconsistent application of the criterion for classifying products; inappropriate classifications of some products as medical devices, which some internal key informants suggested may result in under-estimating their risks; and difficulties in completing reviews of combination products in a timely fashion. Finally, although fees for drug submissions are substantially higher than for medical devices, submission fees for combination products regulated as devices are paid solely to MDB at rates set for medical devices. Many key informants, both internal and external to Health Canada, emphasized an urgent need for Health Canada to develop and implement policy and guidance relating to the review and licensing of combination products. Although the US Food and Drug Administration (FDA)'s general approach to combination products is similar to Health Canada's, unlike Health Canada, the FDA has developed a considerable body of policy and guidance for industry in this area.</p>
<h5>Recommendation 1:</h5>
<p><strong>Health Canada should review its approach to the review and licensing of combination products.</strong></p>
<p>Like combination products, single-use devices (SUDs) have also presented policy and regulatory challenges for Health Canada over the evaluation period. Unlike medical devices that are designed, labelled, and sold for multiple uses, SUDs are produced by manufacturers to be used once and then discarded. Reprocessing of SUDs has become common in Canada and is carried out by hospitals and by third-party reprocessors. In response to concerns about the safety risks associated with reprocessing expressed by the Office of the Auditor General (OAG) in 2004, Health Canada undertook a review of its authorities to determine its ability to regulate the reprocessing of SUDs, ultimately concluding that it does not have the authority to regulate the use of a device after its sale and therefore does not have the authority to regulate reuse.</p>
<p>It is unclear if this conclusion remains valid for all reprocessing situations, suggesting that a reassessment of Health Canada's role in light of market developments may be warranted in future. Furthermore, Health Canada's long-held stance on the issue is at odds with that of its international counterparts. In the US, where federal and state jurisdictions are similar to Canada, all hospitals and third parties that reprocess SUDs are subject to the same regulatory requirements as original equipment manufacturers. Likewise, the European Union (EU) has recently proposed similar amendments to the Medical Devices Directive. In Canada, calls for some type of regulation or oversight of reprocessing on the part of Health Canada continue from health care facilities, original equipment manufacturers, and third-party reprocessing firms.</p>
<h5>Recommendation 2:</h5>
<p><strong>Given the growing re-use of SUDs, Health Canada should review the implications of SUD reprocessing.</strong></p>
<p>On the post-market side, one of Health Canada's main accomplishments has been the implementation of the Canadian Medical Devices Sentinel Network (CMDSNet) to supplement the existing system of medical device problem reporting. CMDSNet is intended to encourage voluntary problem reporting by health care professionals, among whom reporting has historically been low. The CMDSNet was launched in 2009 and, in its first three years, processed one third of all voluntary problem reports submitted to Health Canada and was an important source of safety signals. Health Canada plans to expand CMDSNet to include more health care institutions.</p>
<p> Health Canada has also implemented a standardized approach to signal detection, assessment, and risk management, which is used across all regulated health products, including medical devices. While Health Canada's post-market surveillance activities for medical devices have improved in recent years, opportunities for improvement include becoming more engaged in current discussions concerning the introduction of a device identification and registration system for medical devices; implementing a public database of medical device problem reports, such as exists in the US; and enhancing collaboration with international regulators to collect and monitor safety information. Other possible changes -- both of which are in place in the US -- include electronic submission of problem reports and introducing regulatory amendments requiring health care institutions to report medical device problems that result in serious illness, injury, or death. Health Canada is currently experimenting with electronic submission of adverse drug reaction reports and, under the Food and Consumer Safety Action Plan (FCSAP), planned to introduce mandatory adverse drug reaction reporting for health care institutions, though such legislation has not been implemented to date.</p>
<h5>Recommendation 3:</h5>
<p><strong>Health Canada should explore additional measures to enhance the post-market surveillance and monitoring of medical devices.</strong></p>
<p>In the area of compliance and enforcement, Health Canada has implemented significant changes to its inspection program for medical devices. Under the new risk-based approach, domestic Medical Device Establishment License (MDEL) holders are inspected on an established cycle and are rated as either compliant or non-compliant according to the risk given to observations noted during inspections. In 2012, in response to recommendations made by the OAG, Health Canada conducted a pilot project to assess the possibility of expanding the inspection program to foreign establishments, and based on the results, plans to include foreign establishments in the medical device inspection program beginning in 2013-2014.</p>
<p> The presence of unlicensed devices on the Canadian market is a concern for industry stakeholders, who are critical of what they perceived as Health Canada's failure to enforce compliance in this area and insufficient penalties in the event of non-compliance. Concerns about the presence of unlicensed medical devices on the Canadian market were also expressed by the OAG in 2004. To date, Health Canada has not analysed the extent of the problem or the health and safety risks it poses.</p>
<h5>Recommendation 4:</h5>
<p><strong>Health Canada should determine the extent to which unlicensed medical devices are available on the Canadian market, and take steps to discourage this practice and ensure compliance with regulation.</strong></p>
<p>In the area of communications and stakeholder engagement, Health Canada aims to provide Canadians with more information on health products, and to make the regulatory system more open to consumer and other stakeholder input and involvement. Arguably the most important aspect of Health Canada's role in communication and stakeholder engagement is the communication of post-market risk and safety information to health professionals and the public. Since 2005, Health Canada has communicated risk and safety information primarily through the MedEffect website. In February 2013, Health Canada launched a revised system for disseminating risk communications online, which appears to be a substantial improvement over the MedEffect system in several ways, including the availability of an advanced search feature and a new format for risk communications. Health Canada recently initiated an evaluation of its risk communications for health products, including medical devices, following through on long-standing plans to assess the effectiveness of its risk communications products.</p>
<h3>Performance - outcomes</h3>
<p>Over the period of the evaluation, Health Canada has engaged in many activities that should, in theory, contribute to the expected outcomes of the MDP. However, for various reasons, data to support definitive conclusions on outcomes achieved are relatively limited.</p>
<h4>Immediate outcomes</h4>
<p>In the immediate term, Health Canada's activities are expected to produceincreased awareness and understanding by non-industry stakeholders of risks and benefits related to medical devices. However, based on the limited results from the stakeholder survey, it is not possible to draw conclusions on this question.</p>
<p>The evaluation found a reasonably high level of awareness and understanding among industry of Health Canada's regulatory activities for medical devices, with the exception of its compliance activities and related enforcement actions. Most industry survey respondents were aware of various types of information made available by Health Canada and had also used this information. However, only a minority of respondents believe that Health Canada has consulted adequately with industry; that the existing consultation mechanisms are effective; and that Health Canada takes the concerns of industry into account in regulatory and policy development.</p>
<p>In the short term, Health Canada's activities are also intended to produce increased safety and effectiveness of medical devices. There are clearly processes in place that are designed to ensure that medical devices are safe and effective, but no concrete evidence of improvements in these areas.</p>
<p>Finally, in the short term, Health Canada's activities are expected to lead to increased industry compliance with regulatory requirements. While compliance information is relatively limited, the available data seem to suggest that serious non-compliance is relatively uncommon. Over the period of the evaluation, however, Health Canada has not reported regularly or consistently on the nature, seriousness, frequency, or prevalence of non-compliances related to medical devices, and has focused its reporting, instead, on quantifying activities and outputs. That said, the Inspectorate has recently developed an annual inspection summary report that will be published on the Health Canada website. The 2012-2013 report includes a description of Inspectorate activities and outputs, describes the overall compliance rate of industry, and lists the common observations cited in non-compliant establishments. The report does not contain any information on actions taken by the Inspectorate in response to non-compliance.</p>
<h5>Recommendation 5:</h5>
<p><strong>Health Canada should continue to build on its current approach to performance reporting to emphasize compliance and enforcement outcomes to a greater extent.</strong></p>
<h5>Intermediate outcomes</h5>
<p>In the intermediate term, Health Canada activities are expected to lead stakeholders to adopt safe behaviours with respect to the use of medical devices. It is known that some hospitals and health care facilities are engaged in SUD reprocessing in Canada and that unlicensed medical devices are available on the Canadian market and are presumably being used, although the magnitude of the problem and the safety risks involved are unknown.</p>
<p>Health Canada activities are also expected to result in increased use of scientific evidence and risk-benefit analysis to inform decision making related to medical devices. The use of scientific evidence and risk-benefit analysis is formally integrated into Health Canada's Decision-Making Framework for Identifying, Assessing and Managing Health Risks, and also into various pre-market and post-market processes. Health Canada has established a number of Expert and Scientific Advisory Panels to provide guidance on regulatory and policy development, and has implemented some, though not all, of their recommendations.</p>
<p>In the intermediate term, Health Canada also hopes to achieve a timely response to identified risks related to medical devices. For the most part, data were not available to support an objective analysis of this outcome. While in 2012, MHPD neared its target of completing 90% of signal assessments within its performance target, a similar analysis could not be undertaken for a wide range of other program activities. While it is important for Health Canada to establish and strive to meet performance standards, comparisons against external criteria or standards, such as the response of other regulatory agencies to specific risks, may also be informative.</p>
<p>In the intermediate term, Health Canada expects to achieve increased international harmonization of regulatory requirements for medical devices. Health Canada has developed several agreements with other regulatory agencies, including the FDA and Australia's Therapeutic Goods Administration (TGA). Health Canada has also been a long-standing active participant in the Global Harmonization Task Force (GHTF), has adopted nine GHTF standards, and is in the process of adopting another two. Health Canada is also a member of the International Medical Device Regulators Forum (IMDRF), the successor to the GHTF. Key informants were generally of the view that although Health Canada has made progress in this area, more could be done to harmonize Canada's pre-market and post-market processes for medical devices with other jurisdictions.</p>
<h4>Long-term outcomes</h4>
<p>In the long term, it is likely that Health Canada's activities contribute to reduced health risks and adverse events associated with the use of medical devices. For example, actions such as removing unsafe medical devices from the market through recalls or preventing counterfeit products from entering Canada avert adverse health effects in humans that would have occurred had these actions not been taken. As for increased public confidence in medical devices and the regulatory system, the evaluation found no public opinion research conducted by Health Canada or any other entity that would shed light on this question, thus no conclusions are possible.</p>
<p>Ultimately, Health Canada hopes to achieve a sustainable, cost-efficient, responsive, and science-based regulatory system for medical devices in Canada. Limited information on financial and human resources makes it difficult to draw conclusions regarding the sustainability and cost-efficiency of the system, although submission review performance has been improving in recent years, and several other initiatives are underway that are intended to enhance process efficiencies. With respect to the responsiveness and scientific basis of the regulatory system, while Health Canada has formally integrated scientific evidence and risk-based analysis into decision making, there are some concerns about the timeliness of its response to risks and the extent to which it takes stakeholder concerns into account in policy and regulatory development.</p>
<h3>Performance - efficiency and economy</h3>
<p>Changes in HPFB's approach to financial reporting over the period of the evaluation made it challenging to consistently match MDP expenditures and budgets, so as to compare and analyze this information over time. HPFB has recently restructured its financial reporting to comply with Treasury Board requirements, which should improve the accuracy of this information and facilitate future analysis.</p>
<p>While activity-based financial reporting has not taken place since 2008-2009, within TPD coding has been updated as of 2012-2013 so that functional activity information will be available in the future.  Activity-based reporting is important to support activity-based costing, which in turn is important to analysing the efficiency with which program activities are carried out. HPFB undertook an activity-based costing exercise in 2007 to support the proposal for updated user fees, and used the results of this analysis to calculate unit costs for a variety of regulatory activities, including submission review. The available data indicate that the timeliness of submission review for all classes of medical devices has been improving since at least 2009-2010, and that improvements in performance have continued under the new cost recovery framework. However, without analysing the unit costs of submission review and other cost-recovered activities, it is unclear if improvements in timeliness also represent improved efficiencies. In addition to enabling an assessment of the extent to which efficiencies may have been realized under the new cost recovery framework, such analysis would also assist the MDP in identifying where future adjustments to the framework may be necessary. For example, such analysis would assist the MDP in determining if adjustments to the framework need to be made to accommodate review of combination products. To this end, HPFB is reviewing its costs, fees, and performance associated with the MDP, as per its commitment in the <em>User Fee Proposal</em> and the <em>Regulatory Impact Analysis Statement</em> associated with the <em>Fees in Respect of Drugs and Medical Devices Regulations.</em></p>
<h2 id="mrap">Management Response and Action Plan</h2>
<table class="table-bordered table" id="tblA">
<caption class="text-left">
  Evaluation of the Medical Devices Program
  </caption>
<thead>
<tr>
<th scope="col">Recommendation</th>
<th scope="col">Response</th>
<th scope="col">Key Activities</th>
<th scope="col">Deliverables</th>
<th scope="col">Responsible Directorate</th>
<th scope="col">Timeframe</th>
</tr>
</thead>
<tbody>
<tr>
<td rowspan="2">1. Health Canada should review its approach to the review and licensing of combination products</td>
<td rowspan="2">Agree</td>
<td rowspan="2">A combination product combines a drug component and a device component into a singular product and can be subject to either the Medical Devices Regulations or the Food and Drug Regulations. Examples include drug eluting stents and balloons, bone putty with growth factors and skin substitutes with cellular components. Health Canada receives about 1750 Class III and IV medical device applications annually; of these, about seven are for combination devices. The majority of combination products are drug eluting stents.
        <p>In addition to the Drug Medical Device Combination Product Policy, posted on an interim basis in 2006, Health Canada developed and posted the Drug-Device Interface Classification Guidance in 2013 to provide further clarity to industry.</p>
<p>Moving forward, as part of continuous improvement activities, the Therapeutic Products Directorate and the Biologics and Genetic Therapies Directorate will strive to improve the management of the licensing and evaluation of combination devices.</p></td>
<td>TPD to develop and share within HPFB an SOP detailing the review of drug eluting stents under the Medical Devices Regulations. Health Canada will make the SOP available to interested manufacturers of combination devices.</td>
<td>TPD</td>
<td>June 2014</td>
</tr>
<tr>
<td>Combination products will be included in TPD`s monthly Workload Management Forum and shared with BGTD, to better manage their review process, including achievement of performance targets.</td>
<td>TPD</td>
<td>June 2014</td>
</tr>
<tr>
<td>2. Given the growing re-use of Single Use Devices (SUD), Health Canada should review the implications of SUD reprocessing.</td>
<td>Agree</td>
<td>Health Canada has taken several steps to address the risks associated with the reprocessing and reuse of SUDs. These include:
        <ul>
<li>2004, 2005, and 2007 Information Letters to stakeholders expressing Health Canada's concerns and providing updates on developments regarding reuse of SUDs</li>
<li>2005 establishment of a Scientific Advisory Panel on Reprocessing of Medical Devices</li>
<li>2007 coordination and participation in the ad hoc Federal/Provincial/Territorial (F/P/T) working group of infection control specialists. The working group, co-chaired by Health Canada and Manitoba, reviewed evidence of the safety of SUD reuse and developed a Pan-Canadian Framework Statement. The Framework provided direction to the P/Ts on SUD reuse and third-party SUD reprocessing. It was agreed to in principle by all members and was to be used as the basis for further work within the provinces/ territories under their respective mandates.</li>
</ul></td>
<td>Draft a discussion paper to be used to develop a policy position on SUDs which outlines the issues, international and P/T landscape, as well as considerations and options to address the reuse and reprocessing of SUDs.</td>
<td>TPD</td>
<td>January 2014</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td><ul>
<li>2012-2013 participation in various stakeholder fora (e.g., Canada's Medical Technology Companies (MEDEC), Ontario Hospital Association) and engagement of P/T health ministries via Canadian Agencies for Drugs and Technologies in Health (CADTH) Policy Forum to discuss SUD reuse and seek information on cases of adverse incidents with reprocessed SUDs.</li>
</ul>
<p>Health Canada will continue to use the Canadian Medical Devices Sentinel Network to gather evidence of adverse incidents associated with reprocessed and reused SUDs. To date, no incidents of patient harm have been reported via the Network. Health Canada will also continue to monitor international and other developments in this area.</p></td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td rowspan="3">3. Health Canada should explore additional measures to enhance the post-market surveillance and monitoring of medical devices.</td>
<td rowspan="3">Agree</td>
<td rowspan="3">Canada has one of the safest and most rigorous health product safety systems in the world.  Once approved, medical devices are subject to continuous monitoring and review, based on the latest information available.   All potential safety issues are systematically assessed using a risk-based approach.
        <p>Health Canada continues efforts to expand the Canadian Medical Devices Sentinel Network (CMDSNet). Launched in 2009, CMDSNet is a pilot project consisting of a network of health care facilities across Canada that report adverse events for medical devices.  The system has been a valuable source of safety signals.</p>
<p>In the October 2013 Speech from the Throne, the Government committed to introduce legislation that would enhance authority for mandatory reporting by health care institutions of serious events impacting patient safety, including medical device incidents.</p>
<p>Health Canada is reviewing its post-market surveillance system for health products, including medical devices.  This includes the development of a strategy to move from a passive surveillance model to an active surveillance model for the management of health product risks.</p>
<p>Health Canada has established a project priority within the Departmental Investment Plan aimed at modernizing the Information Technology tools across the Medical Devices regulatory product lifecycle.  Within the scope of this Investment Plan project, Health Canada is now planning for the development and implementation of an electronic problem reporting framework in order to enhance post-market surveillance and monitoring of medical devices. The project will explore the adoption of best practices and electronic tools used by the US Food and Drug Administration (US FDA) for the data entry, processing, and analysis of medical device problem reports.  This solution will include the expansion of the Electronic Submissions Gateway (ESG) which has currently been implemented jointly with the US FDA under the Regulatory Cooperation Council (RCC). The ESG provides a "single window" for industry to electronically submit regulatory information to both the US FDA and Health Canada.</p></td>
<td>Introduction of new authorities for reporting of medical device incidents.</td>
<td>MHPD</td>
<td>December 2013 (completed)</td>
</tr>
<tr>
<td>Strategy for active surveillance of health products, including medical devices.</td>
<td>MHPD</td>
<td>June 2014</td>
</tr>
<tr>
<td>Develop a proposal, to be reviewed through the departmental process, on electronic tools to support the data entry, processing, and analysis of medical device problem reports.</td>
<td>MHPD/RMOD</td>
<td>December 2014</td>
</tr>
<tr>
<td>4. Health Canada should determine the extent to which unlicensed medical devices are available on the Canadian market, and take steps to discourage this practice and ensure compliance with regulation.</td>
<td>Agree</td>
<td>Medical devices must be licensed by Health Canada prior to being imported or sold on the Canadian market. Health Canada uses a risk based compliance and enforcement approach which includes both reactive as well proactive compliance activities.  When Health Canada becomes aware of unlicensed products it has a range of compliance actions available that are aimed at preventing unlicensed medical devices from entering or remaining on the Canadian market, including stop sale or recall of a product, product seizures / forfeiture, and detention or disposal. In fiscal year 2012/13, Health Canada conducted close to 600 establishment inspections to verify compliance with a range of regulatory requirements, including device licensing.
        <p>In addition to active compliance and enforcement, Health Canada also undertakes the following activities to  monitor and promote compliance:</p>
<ul>
<li>Annual proactive Compliance Monitoring Projects, targeting specific medical devices (or groups of related devices) in the marketplace to determine their level of compliance with the <em>Medical Devices Regulations</em>. These projects are also used as an opportunity to educate retailers and health care providers in Canada.</li>
<li>Issuing notices to Healthcare facilities, Medical Professional Associations and Industry regarding the purchasing/selling of licensed medical devices, including a September 2013 Notice to Industry and Healthcare Facilities that included a reminder to them of their roles and responsibilities under the <em>Medical Devices Regulations</em>.</li>
<li>Providing "It's Your Health" articles to the public on "Buying Medical Devices over the Internet" (2011) and "Medical Test Kits for Human Use" (2011).</li>
</ul></td>
<td>Input on medical device import requirements to support the creation of a Single Window Initiative (SWI) IT solution that will assist with identifying and refusing importation of unlicensed medical devices.</td>
<td>Inspectorate</td>
<td>December 2014</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>The vast majority of medical devices available on the Canadian market are imported. In 2012, Industry Canada estimated that approximately 80% of the Canadian market was supplied by imported medical devices. Over the last two years the Canada Border Services Agency (CBSA) referred around 1900 medical devices to Health Canada of which 35% were refused entry on the account of being unlicensed medical devices. With that in mind, Health Canada is currently engaging with the CBSA in the development of the Single Window Initiative (SWI), which aims to facilitate trade and create a single integrated import declaration form for importers to meet requirements of participating Government Agencies, including Health Canada. As a result, the SWI will facilitate trade for compliant industry, as well as provide an effective way to process the import refusal of unlicensed medical devices, thereby preventing them from reaching the Canadian marketplace and discouraging such a practice through subsequent compliance promotion.</td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>5. Health Canada should build on its current approach to performance reporting to emphasize compliance and enforcement outcomes to a greater extent.</td>
<td>Agree</td>
<td>Health Canada currently uses the overall compliance rating (i.e. % compliance) of industry as an outcome based performance indicator to measure and assess the results of the Inspectorate's outputs (i.e. inspection targets, # of incidents opened/closed) in achieving program objectives. This performance measure is reported monthly and included in the Health C Dashboard, as well as used in the Departmental Performance Report, Report on Plans and Priorities, and Performance Measurement Framework (PMF).
        <p>Since the period reviewed in this evaluation, Health Canada has also developed an Annual Inspection summary report for external publication. The report describes in detail the overall compliance rate of industry per program and lists the common observations cited in non-compliant establishments. It also provides specific examples of observations cited against the <em>Food and Drugs Act </em>and <em>Regulations </em>and provides links between inspections conducted by activity (i.e. manufacturer, importer, distributor, etc.), observations noted and their associated risk category. The aim of publishing this report is to address many of the performance outcomes in the PMF, including "Increased awareness and understanding among industry of Health Canada's regulatory framework", and "Increased industry compliance with Health Canada's regulatory requirements."</p></td>
<td>First annual inspection summary report prepared for publication.</td>
<td>Inspectorate</td>
<td>March 2014</td>
</tr>
</tbody>
</table>
<h2 id="a1.0">1.0 Introduction</h2>
<p>The Medical Devices Program (MDP) is managed through the Health Products and Food Branch (HPFB) of Health Canada. It evaluates <strong>and monitors the safety, effectiveness and quality of diagnostic and therapeutic medical devices, so that consumers and health care professionals can use them with confidence. Program activities include creating and maintaining the regulatory framework for medical devices, interacting and communicating with partners and stakeholders, performing risk-benefit assessments of medical devices, conducting post-market surveillance, and enforcing compliance with regulations.</strong> The program includes the following key participants: <strong>the Therapeutic Products Directorate (TPD), the Marketed Health Products Directorate (MHPD), the Biologics and Genetic Therapies Directorate (BGTD), the Health Products and Food Branch Inspectorate (the Inspectorate), and the Regions and Programs Bureau (RAPB).</strong></p>
<p>The evaluation of the MDP is part of Health Canada's Five-Year Evaluation Plan. Using the Treasury Board Policy on Evaluation (TBS, 2009), the evaluation assessed the relevance and performance (effectiveness, efficiency, and economy) of Health Canada's activities under the MDP, covering the period from 1999 to 2012, with an emphasis on the last five years. The results of the evaluation will inform the implementation of current and future activities of the MDP.</p>
<p>An independent evaluation consulting firm conducted the evaluation on behalf of Health Canada. The evaluation drew on several lines of evidence, including a literature review, a document review, a review of administrative data, three case studies, two surveys (of manufacturers and other stakeholders), a focus group with medical device manufacturers, and key informant interviews. This report presents the evaluation findings, draws conclusions, and makes recommendations.</p>
<h3 id="a1.1">1.1 Organization of the report</h3>
<p>The report is divided into several sections. Section 2 provides a detailed profile of the MDP, and Section 3 describes the evaluation methodology. Sections 4 through 7 provide the evaluation findings pertaining to relevance, governance and implementation, achievement of outcomes, and efficiency and economy. Section 8 concludes and presents recommendations. Three appendices accompany the main report. Appendix A contains the evaluation matrix; Appendix B contains the list of references, and Appendix C contains supplementary data tables.</p>
<h2 id="a2.0">2.0 Profile of the Medical Devices Program</h2>
<p>The MDP evaluates <strong>and monitors the safety, effectiveness and quality of diagnostic and therapeutic medical devices, so that consumers and health care professionals can use them with confidence. Health Canada derives its authority to deliver the MDP from the <em>Food and Drugs Act</em> and the <em>Medical Devices Regulations</em>.</strong> According to the Act:</p>
<ul class="list-unstyled">
<li>"device" means any article, instrument, apparatus or contrivance, including any component, part or accessory thereof, manufactured, sold or represented for use in
    <ol class="lst-lwr-alph">
<li>the diagnosis, treatment, mitigation or prevention of a disease, disorder or abnormal physical state, or its symptoms, in human beings or animals,</li>
<li>restoring, correcting or modifying a body function or the body structure of human beings or animals,</li>
<li>the diagnosis of pregnancy in human beings or animals, or</li>
<li>the care of human beings or animals during pregnancy and at and after birth of the offspring, including care of the offspring,</li>
</ol>
</li>
<li>and includes a contraceptive device but does not include a drug; (GoC, 2011c, sec. 2).</li>
</ul>
<p>The <em>Medical Devices Regulations</em>, which apply only to devices intended for human use, define four classes of medical devices, all of which fall within the purview of the MDP. Generally, medical devices are classified based on risk criteria such as invasiveness and length of time intended to stay in the body; whether the device depends on an energy source; whether the device is diagnostic or therapeutic in nature; and whether the device transmits energy to patients (radiation-emitting devices, for example). Based on these criteria, medical devices are classified as follows:</p>
<ul class="lst-spcd">
<li><strong>Class I:</strong> These are devices with the lowest risk, such as bandages, laboratory culture media, hospital beds, and manual toothbrushes. These devices are not invasive beyond the eardrum or pharynx, unless they fit the definition of a surgical or dental instrument. Class I devices are not subject to pre-market regulatory review in Canada, although manufacturers of Class I devices require establishment licenses issued by Health Canada in order to operate legally (see Section 2.1.4 <strong>Error! Reference source not found.</strong> for more information on establishment licenses).</li>
<li><strong>Class II:</strong> These are low-to-medium risk devices, including most invasive devices, such as needles, tampons, latex condoms, urethral catheters, and corrective contact lenses that are intended to remain in the body for less than 30 consecutive days. This category also includes radiographic X-ray and magnetic resonance imaging (MRI) machines. Class II devices are subject to an administrative review, but are not scientifically reviewed at the pre-market stage.</li>
<li><strong>Class III:</strong> These include medium-to-high-risk devices and surgically invasive devices that are intended to remain in the body for 30 days or more, or be absorbed by the body. Some examples include joint replacement implants (hip, knee, shoulder, ankle), intraocular lenses, ultrasound diagnostic imaging equipment, and glucose monitors. Class III devices are subject to a scientific pre-market review.</li>
<li><strong>Class IV:</strong> These are the highest-risk devices, where a medical device failure could pose serious and/or immediate risks to the patient. Examples include pacemakers, artificial heart valves, implantable defibrillators, and human immunodeficiency virus (HIV) test kits. Breast implants and devices containing animal and human tissues and/or derivatives are also Class IV devices. Class II devices are subject to a scientific pre-market review.</li>
</ul>
<p>A major responsibility of the MDP is to review and authorize and/or license medical devices for sale in Canada.</p>
<h3 id="a2.1">2.1 Roles and responsibilities of Medical Devices Program partners</h3>
<p>As noted above, the main partners in the MDP are the TPD, the MHPD, the BGTD, the Inspectorate, and the RAPB. <strong>Other partners involved in program delivery and/or management include the Policy, Planning and International Affairs Directorate (PPIAD), the Resource Management and Operations Directorate (RMOD), and the</strong> Environmental and Radiation Health Sciences Directorate (ERHSD) under the Healthy Environments and Consumer Safety Branch (HECSB). The roles and responsibilities of each of these partners are briefly described below.</p>
<h4 id="a2.1.1">2.1.1 Therapeutic Products Directorate</h4>
<p>The TPD is responsible for regulating pharmaceuticals and medical devices for human use under the authority of the <em>Food and Drugs Act and Regulations </em>and <em>Medical Devices Regulations</em>. It undertakes scientific research, risk assessments, and policy development, and evaluates submissions from manufacturers regarding the safety, effectiveness, and quality of pharmaceutical products and medical devices. More specifically, the TPD engages in the following activities as part of the MDP, primarily through the Medical Devices Bureau (MDB):</p>
<ul class="lst-spcd">
<li>developing policy related to medical devices</li>
<li>reviewing applications for Class II, III, and IV medical devices to permit their importation and sale in Canada</li>
<li>authorizing investigational testing to allow manufacturers to investigate the suitability of medical devices for use on human subjects</li>
<li>giving access to non-marketed medical devices through the Special Access Program when conventional therapies have failed, or are unsuitable or unavailable</li>
<li>supporting the post-market monitoring and surveillance activities of the MHPD and the Inspectorate by conducting risk assessments of post-market incidents (i.e., Health Risk Assessments, or HRAs)</li>
<li>working with the Standards Council of Canada (SCC) to recognize third-party organizations to audit the quality systems of manufacturers of Class II, III, and IV medical devices, under the Canadian Medical Devices Conformity Assessment System (CMDCAS)</li>
</ul>
<p>While device testing and research and laboratory investigations were performed by the MDB in the past as part of its post-market monitoring activities, decommissioning of laboratory capacity was completed by the end of June 2010, and the function was officially ended in August 2010.</p>
<p>Two divisions within the MDB are responsible for carrying out many of these activities. The Device Licensing Services Division (DLSD) determines the classification of medical devices for licensing and ensures that regulatory requirements for licensing are being adhered to, while the Device Evaluation Division (DED) is responsible for reviewing medical device submissions. Within the DED, there are four primary areas -- In Vitro Diagnostics, Musculoskeletal, Cardiovascular, and General and Restorative -- corresponding to the broad types of medical devices.</p>
<p>A variety of other offices, bureaux, and divisions within the TPD also have responsibilities with respect to medical devices, as summarized in Table 1.</p>
<table class="subject table-bordered table" id="tbl1">
<caption class="text-left">
  Table 1: Offices, bureaux, and divisions within TPD with responsibilities related to medical devices
  </caption>
<thead>
<tr>
<th scope="col">Entity</th>
<th scope="col">Roles/responsibilities</th>
</tr>
</thead>
<tbody>
<tr>
<td>Director General's Office (DGO)</td>
<td><ul>
<li>Overall responsibility for TPD</li>
<li>Approves new licences for Class III and IV medical devices</li>
</ul></td>
</tr>
<tr>
<td>Office of Submissions and Intellectual Property (OSIP), formerly the Submission and Information Policy Division (SIPD)</td>
<td><ul>
<li>Manages initiatives on records management for TPD</li>
<li>Liaises with MDB to ensure combination products involving drugs are reviewed by appropriate bodies within TPD and/or BGTD (for biologics)</li>
</ul></td>
</tr>
<tr>
<td><p>Office of Planning, Performance and Review Services (OPPRS)<br/>
          formerly the Office of Business Transformation (OBT)</p></td>
<td><ul>
<li>Manages initiatives relating to workload, efficiencies, and process improvements for TPD</li>
</ul></td>
</tr>
<tr>
<td>Office of Risk Management (ORM)</td>
<td><ul>
<li>MDB provides information to risk management officers within ORM for use in briefing senior departmental officials</li>
<li>Works with MDB to develop/implement options in response to post-market issues/adverse events</li>
</ul></td>
</tr>
<tr>
<td>Bureau of Policy, Science and International Programs (BPSIP)</td>
<td><ul>
<li>Performs policy work on behalf of MDB, including developing and publishing policies and guidance documents; MDB provides technical input</li>
<li>Performs international work on behalf of MDB, such as developing Memoranda of Understanding (MOUs) with other governments; MDB provides technical input</li>
<li>Manages external advisory bodies</li>
<li>Provides biostatistical training and expertise to the review function</li>
<li>Manages second level of appeals and opportunity to be heard processes</li>
</ul></td>
</tr>
<tr>
<td>Bureau of Cardiology, Allergy and Neurological Sciences (BCANS)</td>
<td><ul>
<li>Works with MDB on reviews of combination products</li>
</ul></td>
</tr>
<tr>
<td>Bureau of Gastroenterology, Infection and Viral Diseases (BGIVD)</td>
<td><ul>
<li>Works with MDB on reviews of combination products</li>
</ul></td>
</tr>
<tr>
<td>Bureau of Metabolism, Oncology and Reproductive Sciences (BMORS)</td>
<td><ul>
<li>Works with MDB on reviews of combination products</li>
</ul></td>
</tr>
<tr>
<td>Bureau of Pharmaceutical Sciences (BPS)</td>
<td><ul>
<li>Works with MDB on reviews of combination products</li>
</ul></td>
</tr>
<tr>
<td colspan="2">Source: Preliminary interviews</td>
</tr>
</tbody>
</table>
<h4 id="a2.1.2">2.1.2 Marketed Health Products Directorate</h4>
<p>MHPD works to assure that HPFB programs "take a consistent approach to post-approval safety surveillance, assessment of signals and safety trends and risk communications concerning all regulated marketed health products" (MHPD, 2011). Its responsibilities include developing post-market surveillance policy; conducting clinical and epidemiological post-market safety surveillance; carrying out risk management activities, including the issuance of risk communications; and conducting regulatory oversight of advertising.</p>
<p>Within MHPD, various bureaux have specific responsibilities. The Marketed Health Products Safety and Effectiveness Information Bureau (MHPSEIB) is responsible for verification reviews of mandatory problem reports, a function that was transferred to it from the Inspectorate in October 2011. MHPSEIB receives all mandatory problem reports, conducts verification reviews of these reports, and, depending on the nature of the reports, sends them on to the appropriate stakeholders within the MDP for further action. MHPSEIB is also responsible for responding to Access to Information (ATI) requests related to medical devices.</p>
<p>The Marketed Pharmaceuticals and Medical Devices Bureau (MPMDB) is responsible for signal detection, signal assessment and other types of safety assessment, and development of recommendations in response to identified safety issues, as well as deciding on the need for risk communications and coordinating content development of risk communications. The Therapeutic Effectiveness and Policy Bureau (TEPB) is responsible for the dissemination of risk communications, including email notifications and web posting on the Healthy Canadians website.</p>
<h4 id="a2.1.3">2.1.3 Biologics and Genetic Therapies Directorate</h4>
<p>The BGTD regulates drugs and products derived from living sources, as well as radiopharmaceuticals. Products regulated by the BGTD include blood and blood products, vaccines, hormones, enzymes, cytokines, monoclonal antibodies, gene therapy products, and cells, tissues, and organs. As a partner in the MDP, the BGTD is involved in reviewing combination products -- i.e., products that have both a medical device and a biologic component -- through joint reviews with the MDB. An example of a combination biologic-device would be tissue-engineered products containing living cells or blood components and cellular products manufactured with a device; a more specific example is autologous cell therapy product processed with a device to treat cardiovascular disease. Additionally, the BGTD is involved in reviewing devices that are intended to inactivate pathogens in blood components.</p>
<h4 id="a2.1.4">2.1.4 Inspectorate and RAPB</h4>
<p>The Inspectorate and the RAPB Regional Operations are responsible for delivering the Inspectorate Program. The main role of the Inspectorate is "to deliver a national compliance and enforcement program for all products under the mandate of the Branch, with the exception of food products that are the responsibility of the Canadian Food Inspection Agency" (Inspectorate, 2011a). With respect to medical devices, the Inspectorate carries out the following activities:</p>
<ul class="lst-spcd">
<li>reviewing applications for, and issuing, Medical Device Establishment Licences (MDELs)<sup id="fn1-0-rf"><a class="fn-lnk" href="#fn1"><span class="wb-inv">Footnote </span>1</a></sup> </li>
<li>conducting domestic inspections of all MDEL holders, including importers and distributors of medical devices, as well as manufacturers of Class I medical devices</li>
<li>conducting compliance verifications of complaints related to importers, distributors, or manufacturers of medical devices</li>
<li>working with the Canada Border Services Agency (CBSA) to verify the conformity of medical device imports with pre-market requirements for import</li>
<li>enforcing compliance with the <em>Food and Drugs Act </em>and the <em>Medical Devices Regulations </em>through a variety of measures, including stop-sale letters, product recalls, licence suspensions, product seizures, prosecution, and others</li>
<li>conducting education sessions with stakeholders regarding compliance with the <em>Medical Devices Regulations</em></li>
<li>developing policy related to compliance and enforcement of medical devices</li>
</ul>
<p>RAPB is the operational arm of Health Canada in the regions. Responsibilities include compliance promotion activities, as well as enforcement of laws and regulations through inspections, investigations, and evaluations of compliance with standards affecting manufacturing, packaging and labelling, importing, distributing, and selling of medical devices. The RAPB regions are responsible for receiving voluntary medical device problem reports and conducting compliance verifications of these reports.</p>
<h4 id="a2.1.5">2.1.5 Other partners</h4>
<p>Various other Health Canada partners also have responsibilities under the MDP.</p>
<ul class="lst-spcd">
<li>ERHSD is responsible, under the authority of the Radiation Emitting Devices Act, for regulating devices (including medical devices) that emit radiation. These include X-ray equipment, medical lasers, ultrasound devices, MRI equipment, and similar devices. Within the ERHSD, the Consumer and Clinical Radiation Protection Bureau (CCRPB) is consulted for technical expertise as needed at the pre-market stages in reviews of radiation-emitting medical devices. The ERHSD is also involved in post-market surveillance of radiation-emitting devices.</li>
<li>PPIAD provides leadership and support on strategic planning, as well as policy development and planning on horizontal issues of strategic importance. It also provides leadership with respect to international affairs.</li>
<li>RMOD is responsible for resource allocation, including cost recovery policy and implementation, as well as rolling up performance measurement information to generate Branch and Departmental performance reports. These responsibilities were transferred to RMOD from PPIAD in July 2011.</li>
</ul>
<h3 id="a2.2">2.2 Program activities</h3>
<p>The MDP consists of five main activities delivered by the program partners. These activities are briefly described below.</p>
<ul>
<li>Develop, implement and maintain the regulatory framework for medical devices. This activity involves the development and implementation of various types of legislation, regulations, policies (including cost recovery), guidance documents, and MOUs related to maintaining and improving the regulatory framework for medical devices.</li>
<li>Communicate with partners and stakeholders. Through this activity, the MDP communicates via a variety of mechanisms with partners and stakeholders, which include the general public, industry, health professionals, academics and researchers, and others. This activity also includes consultations with stakeholders on issues related to medical devices (e.g., consultations with industry on draft guidance documents), as well as risk communications relating to safety issues associated with medical devices.</li>
<li>Conduct risk and benefit assessments of medical devices. Risk-benefit assessments are undertaken as part of several activities, including pre-market reviews for Class II, III, and IV medical devices; reviews of requests submitted under the Special Access Program; and reviews of Investigational Testing Authorizations (ITA). At the post-market stage, the MDP undertakes HRAs as well as signal and other types of safety assessments.</li>
<li>Conduct surveillance and monitoring activities for medical devices' safety and effectiveness. Through this activity, the MDP monitors the performance of medical devices on the market by collecting and analysing information on reported issues, concerns, or adverse events. The monitoring data are analysed and used to develop and publish information on medical device hazards and to recommend corrective actions. This activity includes literature monitoring, trend analysis, signal detection and assessment, and preparation of HRAs for reported problems.</li>
<li>Perform compliance and enforcement activities. These activities are aimed at monitoring and enforcing manufacturer compliance with the regulations relating to medical devices. The activities include issuing MDELs; inspecting importing and distribution sites; conducting market surveys to verify device and establishment licences; investigating problem reports from health care facilities, health care professionals, and consumers; reviewing mandatory problem reports submitted by manufacturers and importers; monitoring recall actions undertaken by manufacturers and importers; and reviewing advertising in response to complaints.</li>
</ul>
<h3 id="a2.3">2.3 Program logic</h3>
<p>The implementation of the activities identified above corresponds with specific immediate, intermediate, and long-term outcomes. In the immediate term, MDP activities are expected to lead to increased external stakeholder awareness and understanding of medical device-related risks and benefits. They are also expected to improve industry awareness and understanding of Health Canada's regulatory framework for medical devices; to enhance the safety and effectiveness of medical devices; and to increase industry compliance with the regulatory framework.</p>
<p>The achievement of these immediate outcomes is expected to lead to intermediate outcomes of external stakeholder adoption of safe behaviours associated with medical devices; increased use of scientific evidence and risk-benefit analysis by Health Canada to inform decision making; timely regulatory response to identified risks; reduced exposure to health risks associated with the use of medical devices; and harmonization of Canada's regulatory framework for medical devices with international approaches.</p>
<p>In the long term, Health Canada hopes to reduce adverse events associated with the use of medical devices; increase public confidence in medical devices and the related regulatory system; and produce a sustainable, cost-efficient, responsive, and science-based regulatory system for medical devices in Canada. These outcomes are expected to contribute to Health Canada's ultimate goal of improving the health and well-being of Canadians.</p>
<h3 id="a2.4">2.4 Description of the Medical Devices Program - Logic Model <sup><a class="fn-lnk" href="#fn2" id="fnb2-ref"><span class="wb-inv">Footnote </span>2</a></sup></h3>
<p>The Medical Devices Program (MDP) uses the following resources (inputs) to deliver its activities, produce outputs and accomplish its outcomes: funding; human resources; facilities, infrastructure; Acts, regulations, policies and priorities; science and technology; and, research data.</p>
<p>The MDP consists of five main activities delivered by the Program partners, namely:</p>
<ul class="lst-spcd">
<li>development, implementation and maintenance of the regulatory framework for Medical Devices (MDs)</li>
<li>communication with partners and stakeholders</li>
<li>risk and benefit assessments of MDs</li>
<li>post-market surveillance and monitoring for MDs' safety and effectiveness</li>
<li>compliance and enforcement</li>
</ul>
<p>These activities are targeted at different groups, namely:</p>
<ul class="lst-spcd">
<li>development, implementation and maintenance of the regulatory framework for Medical Devices (MDs)
    <ul>
<li>MD industry; hospitals; health care professionals; Other Government Departments (OGDs) and agencies; patients and consumers; international governments and organizations; Provincial/Territorial (P/T) governments; and, third-party registrars/auditors</li>
</ul>
</li>
<li>communication with partners and stakeholders
    <ul>
<li>MD industry; Canadian public; hospitals; health care professionals; P/T governments; and, international governments and organizations</li>
</ul>
</li>
<li>risk and benefit assessments of MDs
    <ul>
<li>MD industry; hospitals; health care professionals; experts; international governments and organizations; and, third-party registrars/auditors</li>
</ul>
</li>
<li>post-market surveillance and monitoring for MDs' safety and effectiveness
    <ul>
<li>Health Canada regulators; and, international governments</li>
</ul>
</li>
<li>compliance and enforcement
    <ul>
<li>MD industry; OGDs and agencies; international governments and organizations; and, other Health Canada regulatory compliance programs</li>
</ul>
</li>
</ul>
<p>As a result of each activity, the Program generates a number of products and/or services, namely:</p>
<ul class="lst-spcd">
<li>development, implementation and maintenance of the regulatory framework for Medical Devices (MDs)
    <ul>
<li>legislation and Regulations; policies; guidance; Mutual Recognition Agreements (MRAs); Memoranda of Understanding (MoUs); cost recovery fees; and, consultations and feedback</li>
</ul>
</li>
<li>communication with partners and stakeholders
    <ul>
<li>data sources/systems, Web; research findings; partnerships and collaboration; stakeholder educational material/events/meetings; publications, notifications, advisories , recalls; risk communications; correspondence/public enquiries; and, summary basis of decisions</li>
</ul>
</li>
<li>risk and benefit assessments of MDs
    <ul>
<li>risk-benefit assessments (initial and on-going, including Health Risk Assessments [HRAs]/Health Hazard Evaluations [HHEs]); market authorizations (initial and on-going); Investigational Testing Authorizations (ITAs); and, Special Access Program authorizations</li>
</ul>
</li>
<li>post-market surveillance and monitoring for MDs' safety and effectiveness
    <ul>
<li>data, analysis, evidence; HRAs/HHEs; reports, regulatory recommendations; signal identification and characterization; laboratory studies; and, Risk Management and Mitigation Plans</li>
</ul>
</li>
<li>compliance and enforcement
    <ul>
<li>compliance and enforcement reports; compliance and enforcement actions, including prosecution, licence suspension, seizures, recall requests, stop sales and search, etc.; laboratory studies; establishment licences; and, Risk Management and Mitigation Plans</li>
</ul>
</li>
</ul>
<p>The implementation of the activities identified above corresponds with specific immediate, intermediate, and long-term outcomes. In the immediate term, the development, implementation and maintenance of the regulatory framework for MDs as well as communication with partners and stakeholders are expected to lead to increased external stakeholder awareness and understanding of MD-related risks and benefits as well as to improved industry awareness and understanding of Health Canada's regulatory framework for MDs.  This latter outcome together with compliance and enforcement activities are expected to increase industry compliance with the regulatory framework.  Similarly, conducting risk and benefit assessments together with surveillance and monitoring activities are expected to enhance the safety and effectiveness of MDs.</p>
<p>The achievement of these immediate outcomes is expected to lead to intermediate outcomes.  In this manner, increased external stakeholder awareness and understanding of MD-related risks and benefits together with improved industry awareness and understanding of Health Canada's regulatory framework for MDs are expected to lead to a harmonization of Canada's regulatory framework for MDs with international approaches.  Increased external stakeholder awareness and understanding of MD-related risks and benefits is also expected to lead to external stakeholder adoption of safe behaviours associated with MDs.  This latter outcome together with increased industry compliance with the regulatory framework and enhanced safety and effectiveness of MDs are expected to contribute to a reduced exposure to health risks associated with the use of MDs.  Enhanced safety and effectiveness of MDs is also expected to lead to increased use of scientific evidence and risk-benefit analysis by Health Canada to inform decision making and timely regulatory response to identified risks.</p>
<p>In the long term, intermediate outcomes of external stakeholder adoption of safe behaviours associated with MDs, increased use of scientific evidence and risk-benefit analysis by Health Canada to inform decision making, timely regulatory response to identified risks, and a reduced exposure to health risks associated with the use of MDs are expected to contribute to a reduction of adverse events associated with the use of MDs, increased public confidence in MDs and the related regulatory system, and to a sustainable, cost-efficient, responsive, and science-based regulatory system for MDs in Canada.  This latter outcome is also expected to be influenced by the harmonization of Canada's regulatory framework for MDs with international approaches.</p>
<p>The ultimate outcome of the Program is to help ensure access to safe and effective MDs and to provide information for healthy choices.</p>
<h3 id="a2.5">2.5 Resources</h3>
<p>The MDP is funded by Health Canada and by industry through cost recovery. In 2011-2012, total MDP expenditures were $29.9 million. Revenues from cost recovery were $14.0 million.</p>
<h3 id="a2.6">2.5 Program context</h3>
<p>Management and delivery of the MDP, like all federal regulatory programs, is influenced by a number of overarching policies, directives, and pieces of legislation, which provide the context for such programs. Regulations are one of a number of government instruments to achieve policy outcomes. The 2012 Cabinet Directive on Regulatory Management requires regulatory programs to demonstrate efficiency and effectiveness by ensuring that the benefits of regulation justify the costs and by demonstrating tangible results for Canadians (GoC, 2012). Inherent in the Directive is the need to consult with affected bodies at all stages of the regulatory process; to select the appropriate mix of government instruments, including regulatory and non-regulatory responses; to impose the least possible cost on business and Canadians that is necessary to achieve the policy objectives; to take advantage of opportunities for coordination and collaboration with provincial/territorial governments and internationally, including limiting the number of specific Canadian regulatory requirements and minimizing differences with key trading partners (i.e., the US) and to measure and report to Canadians in a timely manner on the performance of regulatory programs.</p>
<p>Regulatory programs that impose a user fee, such as the MDP, are subject to the <em>User Fees Act. </em>This Actrequires regulating authorities to consult with clients and service users and establish service standards comparable to those in other countries prior to amending fees or creating new ones (GoC, 2011e)<em>.</em></p>
<p>The Communications Policy of the Government of Canada (TBS, 2012) requires federal institutions to, among other things, provide the public with "timely, accurate, clear, objective and complete" information about policies, programs, services and initiatives in all regions of Canada and in a range of formats, and to consult the public when establishing priorities and planning programs and services</p>
<p>In May 2012, the federal government released the Regulatory Roadmap for Health Products and Food (HPFB, 2012c). The Roadmap envisions an efficient and transparent regulatory system that protects and improves consumer safety, reduces regulatory burden for small business, supports scientific innovation, and increases the variety of health options and benefits available to Canadians. These goals are consistent with the Cabinet Directive on Regulatory Management, which requires federal departments to consider the impact on small businesses of new or amended regulations, while protecting and advancing the public interest in health and safety. Thse goals are also guided by the Government of Canada's Red Tape Reduction Action Plan, which aims to reduce administrative burden on business.</p>
<h2 id="a3.0">3.0 Methodology</h2>
<p>This section of the report describes the evaluation methodology.</p>
<h3 id="a3.1">3.1 Evaluation design and methods</h3>
<p>The evaluation design was developed based on the findings of an evaluability assessment completed as a first step in the evaluation. The evaluability assessment consisted of a preliminary review and assessment of available documents and administrative data, as well as preliminary interviews with 21 key program stakeholders, including representatives of TPD, the Inspectorate/RAPB, BGTD, MHPD, PPIAD, and HECSB.</p>
<p>The evaluation design and the evaluation matrix (Appendix A) were developed based on the evaluability assessment. The evaluation matrix addresses 10 key questions and a number of sub-questions relating to program relevance and performance (effectiveness, efficiency, and economy), in accordance with the Treasury Board's Policy on Evaluation.</p>
<p>The evaluation consisted of several data collection methods. Some of the data collection methods, in particular the survey of stakeholders and the key informant interviews, were designed to capture information to support concurrent evaluations of HPFB's Human Drugs and Biologics Programs, as well as the evaluation of the MDP.</p>
<p><strong>Literature review</strong>. The literature review addressed evaluation questions related to program relevance, long-term outcomes, and alternate approaches. Peer-reviewed (i.e., scientific and academic) and grey literature was considered in the review. Relevant literature was located through online searches.</p>
<p><strong>Document review</strong>.The document review addressed all of the evaluation questions to the extent that supporting documents were available. The review encompassed government documents, primarily produced by Health Canada, related to MDP planning, management, and ongoing operations. Several hundred documents were reviewed as part of the evaluation.</p>
<p><strong>Administrative data review</strong>. The administrative data review addressed evaluation questions related to program outcomes. The review considered data produced by the TPD, MHPD, and the Inspectorate. Although theoretically distinct, the document review and the administrative data review were, in practice, two aspects of the same task, as the majority of administrative data was included in program documents.</p>
<p>A library of approximately 1,000 individual documents, sources of administrative data, and pieces of literature was developed. The library included 678 documents; 185 web pages; 118 journal articles, and various other types of sources, which were reviewed over the course of the evaluation.</p>
<p><strong>Case studies</strong>. Three in-depth case studies were conducted. The case studies examined the licensing of combination products, the CMDCAS, and the reprocessing of single-use devices (SUDs). These topics were selected from among a list of 28 potential topics identified by the MDP prior to the project launch, and were chosen because they were identified in preliminary interviews as being especially topical. Each case study consisted of a document review and a small number of key informants interviews with Health Canada representatives and external stakeholders. For the case study on SUDs, a focus group with hospitals and health care facilities was also conducted.</p>
<p><strong>Survey of industry</strong>. The bilingual survey of industry used a web-based approach and focused on evaluation questions related to outcomes. The survey targeted manufacturers of Class II, III, and IV medical devices. Guidance and direction from Public Works and Government Services Canada on public opinion research and surveys limited the evaluation to surveying individuals who were known to have had contact with Health Canada for reasons related to the MDP. Thus, the survey sample was drawn by Health Canada from the Medical Devices Active Licence Listing, which consists of all manufacturers currently licensed to sell Class II, III, and IV medical devices in Canada, whether they are based inside or outside of Canada. After cleaning, the final sample consisted of 3,476 manufacturers.</p>
<p>The survey achieved 206 completions, representing a completion rate of 6.5%.<sup><a class="fn-lnk" href="#fn3" id="fnb3-ref"><span class="wb-inv">Footnote </span>3</a></sup> This response is somewhat lower than the 10% rate that is typical of web-based surveys of industry in the evaluator's experience, and may be due to the fact that an initial communication was not sent to potential respondents. Instead, the survey invitation was disseminated by the evaluator.</p>
<p><strong>Survey of other stakeholders</strong>. A bilingual web-based survey was also used to reach users of medical devices, including health care professionals and patients/consumers. This survey was also intended to capture outcome information from users of human drugs and biologics to support concurrent evaluations of Health Canada's regulatory activities in those areas. In particular, the survey was intended to capture information on the impact of Health Canada's communication and consultation activities on stakeholder awareness and understanding of risks related to therapeutic products, as well as information on the impact of these activities on stakeholder use of these products.</p>
<p>As was also the case with the industry survey, the evaluation was limited to surveying individuals who were known to have had contact with Health Canada. Accordingly, the evaluation requested to use Health Canada's MedEffect listserv, which consists of over 20,000 subscribers to MedEffect's e-notice, as the survey sample. In light of concerns about privacy, the possibility that use of the listserv for survey purposes might cause subscribers to unsubscribe to MedEffect, and the fact that the listserv includes individuals who are not within the survey's target group (such as Health Canada employees and health care professionals and consumers residing outside of Canada), however, the listserv was not made available.</p>
<p>To support the survey, Health Canada provided a list of stakeholders identified through its Stakeholder Information Management System (SIMS) database. After cleaning, the final sample consisted of 651 potential respondents.</p>
<p>The questionnaire included separate modules for medical devices, human drugs, and biologics. A total of 16 stakeholders responded to the survey, representing a completion rate of 2.6% overall.<sup><a class="fn-lnk" href="#fn4" id="fnb4-ref"><span class="wb-inv">Footnote </span>4</a></sup> Of these, eight (1.2% of potential respondents) responded to the module relating to medical devices. While the reasons for this low response rate are not clear, they may include the lack of an initial communication from Health Canada.</p>
<p><strong>Focus group with manufacturers of Class I medical devices</strong>. The focus group addressed many of the same types of questions as the industry survey. Eight individuals representing Canadian Class I manufacturers were recruited to participate based on a list of all manufacturers currently licensed in Canada, and seven participated. All participants received an honorarium for their participation, which helped offset the opportunity cost of their participation during regular business hours. The focus group was conducted by telephone.</p>
<p><strong>External key informant interviews</strong>. The key informant interviews focused on evaluation questions relating to program implementation and effectiveness. The interviews addressed questions relating to medical devices, human drugs, and biologics in order to support all three evaluations without overburdening key informants with multiple requests for interviews. Interviewees include industry representatives, researchers and academics, patient and consumer organizations, health care providers, professional associations, and others.</p>
<p>A total of 81 potential key informants, identified by Health Canada and the evaluator, were contacted to be interviewed. Of these, 44 participated in an interview, including 15 industry stakeholders and 29 other external stakeholders. A total of 19 interviewees provided comments that pertained directly to the MDP; of these, 13 were external stakeholders, and six were industry stakeholders.</p>
<p>Interviews were conducted by telephone in each key informant's preferred official language. The interviews were digitally recorded to ensure accuracy, and the notes were returned to key informants for review and approval. Key informants were assured of the confidentiality of their responses.</p>
<p>For final reporting, data from all lines of evidence was integrated or triangulated in order to arrive at the overall evaluation findings. Triangulation is a process through which answers to research questions generated by different data collection methods are compared. Where different methods produced similar findings, those findings were assumed to have greater validity, and therefore, greater confidence in the results is warranted.</p>
<h3 id="a3.2">3.2 Limitations of the methodology and mitigation strategies</h3>
<p>There are several important methodological limitations to note. First, given the vast scope and complexity of the subject matter, the document review and the literature review were both limited by the time and resources available to complete them. The document review was further limited to documents that were provided to the evaluation by Health Canada, or that were publicly accessible. Although the evaluation made every attempt to request relevant documents from Health Canada as the research proceeded, it was clearly not in a position to identify all documents that might be relevant. Some of the responsibility for identifying relevant documents therefore lay with the program partners themselves.</p>
<p>The stakeholder survey is seriously limited as a direct result of the sample development process. The sample for the survey was small, especially in comparison to the actual health care provider and patient/consumer populations. Furthermore, for reasons that are not entirely clear, the survey achieved a very low overall response rate, and only eight stakeholders responded to the component pertaining to medical devices. While the use of the MedEffect list might not have produced a higher response rate, it would have, at minimum, increased the number of completions to a level worth reporting. Thus, it would have provided some data to support outcome questions relating to the impact of Health Canada's risk communications on stakeholder awareness, understanding, and behaviour. In the absence of survey data, there is very little information to support conclusions on these questions. That being said, even if the MedEffect list had been used, the opinions and information collected by the survey would not have represented the general population of stakeholders in Canada. Rather, the opinions and information would have reflected a group of stakeholders who receive frequent communications from Health Canada.</p>
<p>Like the stakeholder survey, the industry survey sample was also limited by a low response rate. While the low response rate in this case was somewhat mitigated by the fact that the original sample was reasonably close to a census of licensed Class II, III, and IV manufacturers, the survey findings are nonetheless limited by self-selection bias.</p>
<p>With respect to the external key informant interviews, approximately half of those who were identified ultimately did not participate in an interview. It is unknown if the interview findings would have been substantially different had these individuals participated. However, it is important to note that many of those who chose not to participate indicated that they were not familiar enough with the program to give meaningful responses. Like all key informant data, the findings from the interviews should not be interpreted as representing the views of stakeholders in general.</p>
<p>Finally, it is important to note that although two rounds of interviews with program representatives were initially planned, only the preliminary round of interviews took place. An interview guide was prepared for program representatives, and a request was made to Health Canada to identify program personnel to participate in a second round of interviews, the purpose of which was to provide the program with an opportunity to respond to the preliminary evaluation findings and address any gaps in information. Due to time constraints, the evaluation proceeded to final reporting without completing the planned second round of interviews. However, throughout the process, the evaluation consulted with program personnel by means of conference calls and email to request additional information and clarify issues.</p>
<h2 id="a4.0">4.0 Findings: relevance</h2>
<p>This section of the report presents the evaluation findings on relevance.</p>
<h3 id="a4.1">4.1 Ongoing need</h3>
<p>The scientific literature suggests that in addition to their therapeutic benefits, there are significant risk and safety issues associated with medical devices that warrant an ongoing role for government. For example, risks to patients may result from medical device failures stemming from design or construction flaws. Similarly, risks may arise from poor "human factors engineering" (e.g., devices designed with poor ergonomics may be prone to error because they are difficult to use properly, which may lead to patient harm). As another example, radiation exposure from medical imaging technology and medical treatments increases the risk of adverse health events for patients, particularly the risk of developing cancer, but also the risk of other complications such as skin toxicity (Hoppe et al., 2008) and death from radiation overdose (Israelski &amp; Muto, 2004).</p>
<p>Moreover, as medical technology becomes more complex, evaluating medical technology, including medical devices, naturally becomes more complex (Goodman, 2002, p. 3). This is particularly true as novel technologies and products emerge that blur the existing boundaries among medical devices, drugs, and biologics. Indeed, the emergence and growth of new medical technologies, combination products, and personalized medicine underscores the need for an ongoing regulatory role.</p>
<p>Personalized medicine refers to a form of the practice of medicine that aims to tailor prevention and treatment efforts to subgroups of patients by integrating information related to "the pathophysiology of a disease, the mechanism(s) underlying the beneficial and adverse effects of a therapy, as well as the impact of genetic and environmental variability on pathophysiology and treatment response" (Brown, 2012, p. 119). The literature commonly associates personalized medicine with closer integration of diagnostics and therapeutics. Diagnostic devices that facilitate the practice of personalized medicine are often referred to as "companion diagnostics". These and other types of combination products are presenting challenges as regulatory agencies around the world struggle with developing an appropriate framework to manage risks associated with these products.</p>
<p>Thus, the use of medical devices carries with it a number of potential health and safety risks. In the absence of government intervention, it is not clear that these health and safety risks would be satisfactorily mitigated. Indeed, Zuckerman, Brown, and Nissen (2011) found that between 2005 and 2009, most of the medical devices recalled by the US FDA underwent little or no pre-market review. It is also clear that the current environment is characterized by significant change and uncertainty as new technologies emerge. These factors speak to the need for government oversight in this area and to the relevance of the MDP.</p>
<h3 id="a4.2">4.2 Alignment with federal priorities</h3>
<p>The evaluation found the MDP to be aligned with the priorities of the Government of Canada. While federal Budgets and Speeches from the Throne have not mentioned medical devices directly in recent years, the federal government has devoted substantial resources over the past decade to broader initiatives intended to improve the safety of health products in general through modernizing the regulatory framework for these products.</p>
<p>This process of regulatory renewal has been underway for approximately the past decade. The goal of renewal is to ensure continued, timely access by Canadians to safe and effective health products in the face of several major challenges to the existing regulatory system. According to Health Canada, these challenges include an outdated regulatory toolkit; the system's current incapacity to consider products through their entire lifecycle, from discovery through to examining 'real-world' benefits and risks; the impact of scientific and technological changes, globalization of the marketplace, and a more informed and engaged public; and insufficient resources for long-term efficiency and sustainability (HPFB, 2007a).</p>
<p>The Branch's plans for regulatory renewal were articulated in the 2007 Blueprint for Renewal (HPFB, 2007a) and, more recently, in the Regulatory Roadmap for Health Products and Food, released in May 2012 (HPFB, 2012c). The broad goals of regulatory renewal, as expressed in these documents, include the following:</p>
<ul class="lst-spcd">
<li>taking a "product lifecycle" approach to regulation (i.e., an approach to regulating health products that encompasses all stages of product development)</li>
<li>implementing regulatory interventions proportional to risk</li>
<li>strengthening post-market surveillance, and compliance and enforcement</li>
<li>learning from and collaborating with international counterparts</li>
<li>enhancing transparency and openness</li>
<li>basing regulation on scientific evidence</li>
<li>ensuring the sustainability of the regulatory framework</li>
</ul>
<p>The federal government has undertaken several major initiatives that are clearly aligned with the objectives of regulatory renewal. Beginning in 2006 the federal government allocated $172.5 million over a five-year period to the Therapeutic Product Safety Initiative (TPSI). The TPSI was intended to enhance approaches to safety across the full lifecycle of market health products through several activities. With respect to medical devices, the TPSI was meant to contribute to the development of an investigational testing unit (ITU) in the MDB, and to support the Inspectorate's transition to a four-year cycle for medical device establishment inspections (Health Canada, 2006b).</p>
<p>More recently, Budget 2008 devoted $489.4 million under the Food and Consumer Safety Action Plan (FCSAP) to ensure that consumer products and food are safe and beneficial to Canadians' health (Health Canada, 2008b). The FCSAP is a horizontal initiative -- involving Health Canada, the Public Health Agency of Canada (PHAC), the Canadian Food Inspection Agency (CFIA), and the Canadian Institutes of Health Research (CIHR) -- with an overall goal to modernize food, health, and consumer product safety regulations and practices in Canada, using proactive interventions and active oversight to respond as early as possible to potential risks.</p>
<p>Medical devices are implicated in three strategies under the Health Products component of the FCSAP, as summarized in Table 2.<sup id="fn5-0-rf"><a class="fn-lnk" href="#fn5"><span class="wb-inv">Footnote </span>5</a></sup> </p>
<table class="subject table-bordered table" id="tbl2">
<caption class="text-left">
  Table 2: Involvement of medical devices in the FCSAP
  </caption>
<thead>
<tr>
<th scope="col">Strategy</th>
<th scope="col">Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Strategy #6: Consumer Information Strategy for Health Products</td>
<td>A multi-pronged strategy to make more information available to consumers, make consumer information more accessible and consumer friendly, and make the regulatory system more open to consumer input and involvement</td>
</tr>
<tr>
<td>Strategy #10: Risk-based Border Integrity Initiatives</td>
<td>Development of a national program to increase coordination and collaboration, with the objective of protecting Canadians from using or consuming non-compliant imported health products, and associated activities</td>
</tr>
<tr>
<td>Strategy #11: Corrective Action/Fines and Penalties</td>
<td>Implementation of modern compliance and enforcement tools through amendments to the <em>Food and Drugs Act</em>, including the authority to order a recall of unsafe health products, order label changes, and order actions to effect compliance, and modernization of the fines and penalties framework</td>
</tr>
</tbody>
</table>
<p>In 2008, the Government of Canada introduced legislation - Bill C-51 - embodying several elements of regulatory modernization. The provisions relevant to medical devices included (but are not necessarily limited to) (GoC, 2008; Health Canada, 2010c; Tiedemann, 2008):</p>
<ul class="lst-spcd">
<li>incorporation of a progressive licensing framework where "the assessment of benefits and risks is to be based on scientific and objective evidence" and there is "ongoing assessment of information about a therapeutic product over its lifecycle"</li>
<li>addition of new administration and enforcement measures, including mandatory recalls of therapeutic products</li>
<li>expansion of the Powers of the Minister to include requiring label changes, reassessments, and recalls, and requiring information about benefits and risks to be publicly available</li>
<li>substantial increases in the penalties for offences</li>
</ul>
<p>With the dissolution of Parliament on September 7, 2008, Bill C-51 did not become law (GoC, 2008). Since then, the federal government has taken a more incremental approach to regulatory modernization. Its most recent vision for modernization is expressed in the Regulatory Roadmap for Health Products and Food, released in May 2012. The Roadmap envisions a phased approach to modernization, with full implementation of all phases expected to be completed within a minimum of five years (HPFB, 2012c).</p>
<p>The federal government has also signalled its commitment to regulatory modernization for health products by undertaking revisions to its existing cost recovery framework. The 2007 Cost Recovery Initiative (CRI) was also in part a response to concerns raised by the Office of the Auditor General of Canada (OAG) in 2004 and 2006 about Health Canada's ability to fulfill its regulatory requirements given its resource levels.<sup><a class="fn-lnk" href="#fn6" id="fnb6-ref"><span class="wb-inv">Footnote </span>6</a></sup> In response to the OAG's concerns, the CRI was intended to "contribute to a stable funding platform to provide important regulatory services for Canadians" (Health Canada, 2010a). A major milestone of the 2007 CRI was achieved with the coming into force of <em>Fees in Respect of Drugs and Medical Devices Regulations</em> on April 1, 2011 (GoC, 2011b; HPFB, 2011a).</p>
<p>The major federal initiatives described above clearly demonstrate alignment between MDP, HPFB, and federal priorities, particularly with respect to regulatory modernization for health products, including medical devices. Furthermore, MDP activities are consistent with Health Canada's current Program Activity Architecture (PAA) and, in particular, with the strategic outcome focused on helping to ensure that Canadians"are informed of and protected from health risks associated with food, products, substances and environments"and helping to ensure thatproducts Canadians use "are as safe as possible, and that threats to health are addressed effectively" (Health Canada, 2011b).</p>
<h3 id="a4.3">4.3 Consistency with federal roles and responsibilities</h3>
<p>The evaluation found the MDP to be consistent with federal roles and responsibilities, as these are defined in law.<sup><a class="fn-lnk" href="#fn7" id="fnb7-ref"><span class="wb-inv">Footnote </span>7</a></sup> Health Canada's mandate is set out in the <em>Department of Health Act</em>, which defines the Minister's duties to include the preservation of Canadians' health and well-being. Roles the Minister is required to fulfill include promoting the physical, mental, and social well-being of people in Canada; protecting them against health risks; conducting investigations and research in public health, including monitoring diseases; establishing consumer product safety standards; and collecting and distributing health-related information (GoC, 2011a, sec. 4(2)). More broadly, the Minister's jurisdiction covers all matters related to the health of Canadians that have not otherwise been assigned by the government to another body.</p>
<p>The MDP's primary authority derives from the <em>Food and Drugs Act</em> (the Act) and the <em>Medical Devices Regulations</em>, which define the parameters of a medical device and give legislative support to Health Canada's role in regulating the use of medical devices and taking actions to enforce compliance with those regulations. The Act limits the purposes for which any food or health product in general may be advertised or sold (GoC, 2011c, sec. 3). Sections 19-21 of the Act relate directly to devices, prohibiting the sale of harmful devices, the use of inaccurate labelling, or the use of misleading labels to create the appearance of meeting a standard.</p>
<p>The <em>Medical Devices Regulations</em> elaborate on the requirements for the safety and effectiveness of any medical devices designed, manufactured, or distributed in Canada; the standards for labelling and advertising; and the actions that may be taken for each class of medical device that is believed to not meet these requirements, including requests for information, the prohibition of sales, or other corrective actions (GoC, 2011d, sec. 9-27, 39-43).</p>
<h2 id="a5.0">5.0 Findings: governance and implementation</h2>
<p>This section reports the evaluation findings on program governance and implementation.</p>
<h3 id="a5.1">5.1 Program governance</h3>
<p>The MDP is administered primarily by the TPD, the MHPD, and the Inspectorate. In response to the 2004 report of the OAG, Health Canada established a Director-General-level steering committee and a permanent program secretariat to provide oversight and direction for the MDP, with members from all three directorates (HPFB, 2007a, p. 15). As of 2007, regular program management meetings involving all three Directors General, managers, and staff were being held to discuss issues (HPFB, 2007b, p. 14).</p>
<p>HPFB implemented a new governance structure in 2012-2013. Under the new structure, a Program Executive Committee has overall responsibility for the Branch's six programs. These include the MDP, the Pharmaceutical Drugs Program (human and veterinary drugs), the Biologics Program, the Natural Health Products Program, the Food Safety and Nutrition Program, and the Nutrition Policy and Promotion Program. Each of these programs is governed by a Program Executive Committee Sub-Committee. Within HPFB, a variety of committees and working groups also exist to manage various aspects of MDP activity.</p>
<p>According to information provided by the Branch, whereas in the previous governance structure, planning was done only at the Directorate level and decisions were reported along program lines to senior officials, in the new model, Programs drive planning and reporting and the Directorates provide functional activities to deliver Program outcomes. The new approach is expected to more directly align the work done by all Directorates with the strategies, outcomes and priorities of the Programs.</p>
<p>The participation of the other Health Canada partners in the MDP is formalized to varying degrees. The BGTD participates formally in the MDP through the Drug-Device Combination Products Policy (DDCPP). Under the DDCPP, a combination product has to satisfy only one set of regulations -- either the <em>Food and Drug Regulations</em> or the <em>Medical Devices Regulations</em> -- rather than both. The classification of the product depends on "the principal mechanism of action by which the claimed effect or purpose of the product is achieved" (Health Canada, 2005a). Combination products can be presented to either the BGTD or the TPD for classification. Within the TPD, various bureaux (BCANS, BGIVD, BMORS, and BPS) also become involved in the review process for specific types of combination products, as does the CCRPB within the ERHSD and the Centre for Blood and Tissues Evaluation within the BGTD, when appropriate. The review process for combination products is described in detail in Section 5.2.1.</p>
<p>In addition to these Health Canada partners, external organizations and stakeholders are involved in MDP governance in various ways. Health Canada collaborates with the SCC, Canada's national accreditation body, in the initial accreditation, surveillance, witness, special, and re-accreditation audits of international conformity assessment bodies (registrars) (Health Canada, 2009a). Through the CMDCAS, SCC-accredited auditors conduct audits of medical device manufacturers' quality management systems (QMS) on behalf of Health Canada. This addresses the quality system requirements found in Section 32 of the <em>Medical Devices Regulations.</em></p>
<p>The TPD also collaborates with industry and other stakeholders through the Bilateral Meeting Program (BMP). Through this program, the TPD holds bilateral meetings with various national stakeholder organizations between one and four times per year, depending on the organization; other HPFB directorates are also often involved in the bilateral meetings to ensure that all relevant issues are covered (TPD, 2006). These meetings are held to discuss regulatory issues, exchange information, and share expertise and responsibilities. As part of the BMP, the TPD meets three times per year with MEDEC, the largest industry association representing Canada's medical device technology companies.</p>
<p>Under the National Border Integrity Program, the Inspectorate works with the CBSA to ensure that imported health products meet the requirements of the <em>Food and Drugs Act</em> and its <em>Regulations.</em> Health products held at the border by the CBSA may be referred to the Inspectorate for a recommendation on whether to allow entry into Canada based on compliance with the <em>Food and Drugs Act</em> and its <em>Regulations.</em> Products that are non-compliant with legislative and regulatory requirements are recommended for refusal into Canada.</p>
<p>Finally, a variety of Expert Advisory Committees (EAC) and Expert Advisory Panels (EAP) have played a role in guiding MDP activities over the evaluation period. Their activities are described in Section 6.6 of this report.</p>
<h4 id="a5.1.1">5.1.1 Performance measurement</h4>
<p>There are a number of performance measurement strategies (PMS) that are directly relevant to the MDP. These include frameworks for the TPSI, the FCSAP, and the CRI, as well as the MDP Results-based Management and Accountability Framework (RMAF) and HPFB logic model and accompanying PMS. Data on MDB performance, which include metrics on the volume of applications received, review times, workload, and backlog statistics has historically been the main focus of MDB performance reporting. Reports on MDB metrics are to inform senior managers and other decision-makers, and are also shared with MEDEC. In addition, monthly dashboard reports were implemented with the CRI and are used to inform decisions on priorities and resource allocation. Health Canada also reports annually against established performance standards for the MDP in the Departmental Performance Report, which is tabled in Parliament.</p>
<h3 id="a5.2">5.2 Program implementation</h3>
<p>The MDP has made progress over the period under evaluation in implementing its planned activities and, in the process, has responded to several emergent issues and challenges. The discussion below focuses on pre-market activities, post-market surveillance and monitoring, compliance and enforcement, and communications and stakeholder engagement.<sup><a class="fn-lnk" href="#fn8" id="fnb8-ref"><span class="wb-inv">Footnote </span>8</a></sup></p>
<h4 id="a5.2.1">5.2.1 Pre-market activities</h4>
<p>Over the period under evaluation, as part of this activity, the MDP has emphasized the development of policies, processes, and tools to facilitate a growing number of investigational testing applications and submissions for medical device licenses, and experimented with mechanisms for introducing efficiencies into its QMS audit process through international collaboration. The review process for combination products and the regulation of SUDs also emerged as significant issues during this time.</p>
<h5>Investigational testing</h5>
<p>Investigational testing is conducted by manufacturers or device sponsors on medical devices that do not yet meet the safety and effectiveness requirements set out in Sections 10 to 20 of the <em>Medical Devices Regulations.</em> In order to proceed with investigational testing, manufacturers and sponsors are required to obtain authorization from Health Canada confirming that the corresponding testing regulations have been met. Applications for investigational testing are refused if the MDB determines that the device is unsafe for testing, that testing is not in the best interests of patients, or that the testing objective is impossible.</p>
<p>The OAG has been critical of Health Canada's approach to investigational testing. In its 2004 report on the MDP, the OAG noted that once approved, investigational tests are not adequately monitored by Health Canada, nor does Health Canada, unlike the US FDA, require medical device manufacturers to follow Good Clinical Practices (GCPs) when conducting investigational testing (OAG, 2004, p. 13). The OAG recommended that Health Canada undertake an assessment of the risks of investigational testing and take necessary steps to manage those risks (OAG, 2004, p. 13).</p>
<p>Health Canada agreed with the OAG's recommendations and began drafting amendments to the investigational testing provisions of the <em>Medical Devices Regulations</em> (TPD, 2009b). In a discussion document released in 2007, Health Canada noted that "[a] comparison of the medical devices frameworks of the FDA, EU and Therapeutic Goods Administration (TGA) shows that HC is the only jurisdiction that does not require in regulation that medical device IT conforms to GCP"; Health Canada also noted that Canada was the only jurisdiction that did not have or was not planning to implement an inspection program for investigational testing sites (Health Canada, 2007).</p>
<p>According to program representatives, Health Canada concluded in 2012 that the risks associated with investigational testing did not warrant an increased regulatory burden. Program personnel reported that this conclusion was reached on the basis of internal analysis and consultation. An Issue Analysis Summary on investigational testing was initiated, but was never completed. It is therefore unclear what evidence formed the basis for the Department's conclusion.</p>
<p>Since 2008, ISO 14155 (Good Clinical Practices) has been recognized by the MDB. According to Health Canada, the use of recognized standards is intended to improve consistency in the interpretation of the regulations; more specifically, if an application contains a "Declaration of Conformity" to a recognized standard, this will in many cases eliminate the need to review the test data for the aspects of the device addressed by the standard (Health Canada, 2006a).</p>
<p>While Health Canada has not moved forward with regulatory amendments relating to investigational testing, it took steps in 2005 to address an expected increase in the number of investigational testing applications. In that year, Health Canada established the ITU within the MDB for this purpose (TPD, 2007a). The ITU could not be fully staffed in its first year and faced capacity challenges in subsequent years when its review section was required to handle a large number of Class III and IV device New and Amendment applications, and an increase in the number of combination product applications which are reviewed jointly with drugs (TPD, 2008).</p>
<p>It is unclear whether these challenges persist to the present day. Contrary to expectations, the number of investigational testing applications has not been steadily increasing, but rather has fluctuated over time, as has the timeliness of these reviews.<sup><a class="fn-lnk" href="#fn9" id="fnb9-ref"><span class="wb-inv">Footnote </span>9</a></sup> Information on the level of resources devoted to review of investigational testing applications over time - an essential factor in this analysis - was n<a id="_Ref350157271" name="_Ref350157271">ot available to the evaluation. See Appendix C for more detailed information.</a></p>
<p>Two other points are worth noting in relation to investigational testing. First, the existing guidance documents for investigational testing on Health Canada's website date to 1999. Second, the ITU is responsible for reviewing investigational testing incident reports. Information related to this activity was not available to the evaluation, and consequently the evaluation was not able to assess the extent to which the ITU has fulfilled this role in practice.</p>
<h5>Submission review and market authorization</h5>
<p>Medical devices are classified according to the potential risk they present to a user, and a more extensive review process is undertaken for each higher-risk class of device. Each medical device application submitted for licensing is first screened for completeness and quality of the information provided. If the application passes the initial screening process, Health Canada reviews it for product safety, effectiveness, and quality to determine the probable benefit/risk ratio that the device presents. An overview of pre-market information requirements can be found in Appendix B. The product may then be granted market authorization or rejected if the application is found deficient and the applicant cannot or does not address the deficiencies. Health Canada has recently indicated its intention to analyse the present categorization of medical devices and adjust it "to better reflect the management of benefit, harm, and uncertainty" (HPFB, 2012c, p. 14).</p>
<p>Generally speaking, Health Canada's approach to classifying medical devices is similar to that of the US, the EU, and Australia. Despite some differences among jurisdictions in classification schemes, in all cases, the class of medical device increases with the level of risk associated with its use.</p>
<p>The 2004 Report of the OAG on Canada's regulation of medical devices found that the MDP effectively manages risks in the pre-market phase, noting that the highest-risk devices were subject to the highest level of review; pre-market review processes were consistently followed and properly documented; and expertise and experience were incorporated into the review process (OAG, 2004, p. 15). However, in the same report, the OAG noted that Health Canada had consistently failed to meet its performance targets for reviewing Class III and IV license applications, primarily due to a shortage in human resources, and recommended that Health Canada take steps to meet its performance targets in order to help ensure timely access to safe medical devices (OAG, 2004, pp. 16-18). In its 2011 report, the OAG acknowledged that although Health Canada had increased funding available for the MDP and was planning on increasing user fees (OAG, 2011, pp. 2-3), it continued to have difficulties meeting performance targets.</p>
<p>In theory, processing applications within established performance targets is expected to facilitate timely access to effective medical devices, thus increasing available treatment options without putting end-users at greater risk. Target review times vary by device class, procedure, and priority level. In total, the time expected for a first decision increases with the class (and so expected risk) of the device, from 15 days for Class II to 75 days for Class III and 90 days for Class IV (HPFB, 2006).</p>
<p>Health Canada's approach to measuring review performance changed with the implementation of the new cost recovery framework in April 2011. Prior to that date, MDB's performance target was completing 90% of all decisions for each class within the target time frame. While the MDB is still accountable for achieving this performance target, an additional metric was established with the implementation of the new cost recovery framework -- namely, requiring submissions, on average, to meet the target review time for first review for their submission class (II, III, IV).</p>
<p>To enable comparisons over time, the evaluation analysed timeliness of submission review using the 90% target for all decisions. The analysis found that:</p>
<ul class="lst-spcd">
<li>Within each class, the annual number of medical device applications has fluctuated over time. For Class II devices, the number of applications ranged between 2,431 and 4,136; for Class III devices, the number of applications ranged between 1,103 and 1,568; and for Class IV devices, the number of applications ranged between 315 and 469. TPD's projected annual increases of "at least 5%" for "all new class II, III and IV medical device applications" between 2008 and 2012 -- prepared to support the CRI --have not materialized (Health Canada, 2008a, p. 12). Only Class IV devices have experienced a steady increase in applications over this period.</li>
<li>Overall, the timeliness of submission review for Class II, III, and IV medical devices has fluctuated dramatically over the years, and the 90% target has usually not been met.<a id="_Ref350157873" name="_Ref350157873"></a><a id="_Ref349743023" name="_Ref349743023"> For Class II devices, between 51% and 92% of applications were reviewed within the target over this period; for Class III devices, between 55% and 97% of applications were reviewed within the target; and for Class IV devices, between 47% and 89% of applications were reviewed within the target.</a></li>
<li>The timeliness of submission review has been improving for all three classes of medical devices since at least 2009-2010, and improvements in performance have continued under the new cost recovery framework.</li>
</ul>
<p>See Appendix C for more detailed submission review data.</p>
<p>The available performance data are consistent with the perceptions of industry key informants, who noted that Health Canada's review process is not as timely as desired and is unpredictable with respect to timelines. Among respondents to the industry survey, 18% believe that the new cost recovery framework has improved the timeliness of regulatory services, while 22% did not. The remainder were the either neutral (31%) or did not know (29%).<sup><a class="fn-lnk" href="#fn10" id="fnb10-ref"><span class="wb-inv">Footnote </span>10</a></sup></p>
<p>In interviews with industry, it was implied that Health Canada may be deliberately using mechanisms such as screening periods and requests for additional information to gain additional time to complete reviews without being penalized for lack of timeliness. While the evaluation could not confirm or refute this claim, the following points are notable:</p>
<ul class="lst-spcd">
<li>The proportion of submissions with additional information requests has also been increasing fairly steadily over time, from 25% of all submissions in 2003-2004 to 54% of submissions in 2011-2012 (Health Canada, 2013a); see Appendix B for more information. Program representatives indicated that the increase in additional information requests is likely linked to implementation of Good Review Practices (GRP) -- explained in more detail below -- and increased scientific scrutiny of applications.</li>
<li>Health Canada data indicate that the overall internal market authorization time (MAT) for Class III and IV applications was reduced by 30 days between 2009 and 2012, or by 16 days when factoring in time-outs for industry responses to additional information requests. Overall, MAT was reduced by 10% over this period (weighted average). From Health Canada's perspective, these data support the conclusion that delays in the review process are due to the time taken by industry to respond to additional information requests, rather than attempts by Health Canada to manipulate the review process in order to buy additional time.</li>
</ul>
<p>A more detailed analysis of submission review data, taking into account factors such as changes in resource levels and number of applications over time, may provide further insight into Health Canada's review performance. For example, it would be informative to consider annual review performance in light of the ratio of the number of full-time equivalents (FTEs) to the number of applications each year for each submission class.</p>
<h5>Combination products</h5>
<p>Ideally, analysis of submission review performance would take into consideration the impact of combination product applications. Finding the most efficient process to review all components of a combination product without compromising safety or quality has been an ongoing challenge for Health Canada. At present, combination products are classified as either a device or a drug prior to review, based on the principal mechanism of action of the product; once classified, the product review is led by MDB or the appropriate TPD bureau or BGTD centre. Regardless of which group leads a review process, the other consulting groups are contacted and brought into the process. The consulting group provides its recommendation for product approval, although the final recommendation is entirely under the control of the lead group. This system was intended only to operate on an interim basis until more comprehensive regulatory changes could be made to accommodate combination products (Health Canada, 2005a).</p>
<p>The case study on combination products identified numerous issues arising from this approach, including (but not limited to) inconsistent application of the criterion for selecting regulations and the lead reviewing body according to a product's principal mechanism of action; challenges in completing combination product reviews within the 90-day target for medical devices;<sup><a class="fn-lnk" href="#fn11" id="fnb11-ref"><span class="wb-inv">Footnote </span>11</a></sup> and lack of accommodation within the current performance tracking system and fee structure for joint reviews.<sup><a class="fn-lnk" href="#fn12" id="fnb12-ref"><span class="wb-inv">Footnote </span>12</a></sup></p>
<p>Over the past few years, Health Canada has completed a very small number of joint reviews of combination products: 31 between 2007-08 and 2012-2013, including 12 amendments and 19 new Class III and IV applications. This represents 0.3% of all new and amendment Class III and IV applications over this period.  There have been no clear trends in the number of these submissions over time, and Health Canada representatives noted that it is difficult to anticipate future trends. Nonetheless, Health Canada key informants interviewed as part of the case study emphasized the need for more policy and guidance to guide the review of combination products. In its 2012-2013 mid-year review report for the MDP, Health Canada indicated that:</p>
<p class="indent20">[w]ork is underway to develop a project plan to adequately assess the policy and workload implications of combination devices. Currently, impacts are limited, but larger volumes could put program at risk of missing Class IV medical devices review standards (HPFB, 2012b, p. 2).</p>
<p>To this point, HPFB's July 2013 integrated dashboard report -- developed to support performance reporting under the CRI -- showed that while only two reviews of devices involving human/animal tissue (a type of combination product) were completed between April 1, 2013 and July 31, 2013, both exceeded the service standard for submission review by more than 10% (Health Canada, 2013f). However, Health Canada representatives also reported that of three reviews of devices involving human/animal tissue to report on as of August 31, 2013, all were within the service standard.</p>
<p>Health Canada representatives noted that HPFB's ongoing initiative to implement an enterprise approach to informatics within the Branch should improve its ability to track workload across product categories. Program representatives noted that in future, analysis of submission review performance should be better positioned to consider the impact of combination production applications.</p>
<p>It is of note that this issue of combination products is not unique to Canada. While an exhaustive comparison of international approaches to combination product review was beyond the scope of this evaluation, the review process in the US is similar to Canada's, in that combination product submissions are assessed by a coordinator and assigned to a lead review body from among the separate drugs, device, and biologics centres (Patterson, 2003). However, unlike Health Canada, the FDA has a dedicated Office of Combination Products that is responsible for coordinating these reviews, and the FDA may choose to apply either or both of its device and drug regulations to a combination product. The FDA also has an Intercenter Agreement between the Center for Biologics Evaluation and Research (CBER) and the Center for Devices and Radiological Health (CDRH) for the review of combination products, which transfers the responsibility for the regulation of medical devices related to licensed blood and cellular products to CBER. As well, in August 2013, the FDA consolidated the primary responsibility for regulating wound care products containing live cells in CBER. Finally, the FDA has developed a considerable body of guidance for industry related to combination products (FDA, 2013).</p>
<h4>Other initiatives to improve submission review</h4>
<p>In addition to implementing a new cost recovery framework, Health Canada has undertaken several other notable initiatives intended to improve the efficiency, as well as the quality, of the submission review process.</p>
<ul class="lst-spcd">
<li>Good Guidance Practices (GGPs) and Good Review Practices (GRPs) have been developed for greater consistency in the development of guidance documents and in the submission review process, respectively.<sup><a class="fn-lnk" href="#fn13" id="fnb13-ref"><span class="wb-inv">Footnote </span>13</a></sup></li>
<li>In January 2010, as part of broader plans to invest in electronic tools for more efficient decision-making review processes, the MDB implemented a pilot program to encourage manufacturers to submit Class IV medical device licence applications in both paper and electronic formats. In October 2011, the pilot was extended to include Class III devices. Health Canada reported that the pilot is still ongoing, however, and no analysis of outcomes has been completed to date. In its mid-year report on the MDP for 2012-2013, Health Canada noted that any replacement to the Medical Devices System (MDS) (which is currently used to manage medical device submissions) "must allow for the filing of electronic applications similar to the system that has been developed for drug product submissions" (HPFB, 2012b).</li>
<li>In October 2011, as part of broader plans to improve review efficiency through increased use of foreign reviews, Health Canada launched the Use of Foreign Reviews Pilot Project, which ran until March 2013. Class III and IV medical device License Applications and License Amendment Applications were eligible under the project. An internal report from mid-2012-2013 noted that the pilot project was "achieving limited success due to lack of participation and information from foreign sources" (HPFB, 2012a). Program representatives indicated that MDB did not receive any foreign reviews under the pilot.</li>
</ul>
<p>Both industry and non-industry key informants were supportive of expanded use of information and knowledge from other jurisdictions during the review process. Industry key informants consider timely review as especially critical for medical devices compared to pharmaceutical drugs and biologics because of greater difficulties in protecting intellectual property and the relatively short period of market exclusivity granted to medical devices.</p>
<h5>Quality management systems certification</h5>
<p>As part of the license application submitted to Health Canada to sell a Class II, III, or IV medical device in Canada, a manufacturer must submit an ISO 13485:2003 QMS certificate. A manufacturer obtains a QMS certificate by undergoing an audit from a Health Canada Recognized Registrar, recognized by Health Canada under Section 32.1 of the <em>Medical Devices Regulations.</em> Currently, Registrars are accredited by the SCC on behalf of Health Canada. In order to be accredited, they need to meet the ISO 17021 standard, as well as the CMDCAS Sector Qualification Q90R0. Health Canada decided to use third parties to audit and certify QMS because of the large number and location of manufacturers around the world that sell medical devices in Canada. The CMDCAS program is similar to the EU notified bodies program, which also relies on third parties to conduct audits, but different from the approach used in the US and Australia, where the regulatory agency is responsible for conducting these audits.</p>
<p>Health Canada's current approach to QMS certification does not appear to be controversial from the perspective of stakeholders, and, in fact, a few interviewees commented positively on Health Canada's approach to using third parties to conduct QMS audits. It is important to note that Health Canada has undertaken a number of initiatives to introduce efficiencies into the QMS audit process:</p>
<ul class="lst-spcd">
<li>In 2004, HPFB signed an MOU with Australia's TGA, under which a QMS certificate issued by either the TGA or a Health Canada Recognized Registrar that satisfies both countries' requirements is accepted in both countries (Health Canada, 2004).</li>
<li>In 2008-2009, Health Canada and the US FDA launched the Pilot Multipurpose Audit Program (PMAP) to evaluate the effectiveness of performing a single third-party audit/inspection of medical device manufacturers' quality systems. Six multipurpose audits were conducted in that year, which showed a time-savings in person-days. According to program representatives, efforts are ongoing to expand the program beyond the pilot phase.<sup><a class="fn-lnk" href="#fn14" id="fnb14-ref"><span class="wb-inv">Footnote </span>14</a></sup></li>
<li>Health Canada is currently involved in an initiative with the FDA, the TGA, and Brazil's Anvisa (National Health Surveillance Agency), which are considering using third-party organizations to undertake QMS audits. Program representatives explained that through this project, Health Canada will assess the idea of incorporating more regulatory agency oversight of the third-party audit organizations than currently exists in the Canadian model, in which such oversight is in large part the responsibility of the SCC. Program representatives reported that this project would not necessarily result in the exclusion of the SCC from the process, but it may result in a reduced role for the organization.</li>
</ul>
<h5>Single-use devices</h5>
<p>Single-use devices (SUDs) have presented unique policy and regulatory challenges for Health Canada over the period under evaluation. Unlike medical devices that are designed, labelled, and sold for multiple uses, SUDs are produced by manufacturers to be used once and then discarded.</p>
<p>SUDs have become increasingly available over the past few decades. Examples of SUDs are needles, lancets, syringes and urinary catheters. As the Canadian Agency for Drugs and Technologies in Health (CADTH) points out, there is "a financial advantage for a manufacturer to release SUDs rather than multi-use devices because they can be brought to market sooner and do not require the same degree of documentation and validation" (CADTH, 2008a, p. 1). Furthermore, "there is no requirement for a manufacturer to prove that a device cannot be reprocessed" (CADTH, 2008a, p. 1). Here, <em>reprocessing </em>can be defined as including "all steps performed to make an original single-use device previously used on one patient ready for use on another patient"; this is distinct from <em>reuse</em>, which "refers to the repeated use or multiple use of any medical device, including devices intended for single use with reprocessing between uses" (Polisena et al., 2008, p. 437).</p>
<p>Given the higher costs of purchasing new SUDs, many health care facilities in Canada have become involved in reprocessing of these devices. A 2008 study by CADTH examining practices among 398 respondents from among 572 acute care hospitals found the following:</p>
<ul class="lst-spcd">
<li>Seventy-two percent of the respondent hospitals did not -- at the time of the study -- reuse or reprocess SUDs. However, 81% percent reported that their facility had reused or reprocessed SUDs in the past (CADTH, 2008b, p. 4), suggesting that only 14% had never reused or reprocessed SUDs.</li>
<li>Of the remaining 28% of respondent hospitals -- all of which either reprocessed SUDs in-house or had SUDs reprocessed by a third party at the time of the study -- 85% reprocessed their SUDs in-house.</li>
</ul>
<p>The available evidence does not support the conclusion that there are inherently greater health and safety risks associated with reprocessed SUDs.<sup><a class="fn-lnk" href="#fn15" id="fnb15-ref"><span class="wb-inv">Footnote </span>15</a></sup> However, many stakeholders, including health care facilities and the provinces and territories, have expressed concern about the potential health risks and legal liability issues associated with the practice, and have called upon Health Canada to regulate in the area.<sup><a class="fn-lnk" href="#fn16" id="fnb16-ref"><span class="wb-inv">Footnote </span>16</a></sup></p>
<p>The OAG assessed the issue of SUD reprocessing in its 2004 report, noting that Health Canada had "not developed a position on managing the risks related to the reuse of single-use devices" and recommending that it "take action, such as regulating reprocessed single-use devices, to manage the health and safety risks related to the reuse of single-use medical devices" (OAG, 2004, p. 26). In response, Health Canada undertook a review of the current federal statutory and regulatory authorities to determine its ability to regulate SUD reprocessing and consulted with stakeholders, including the provinces and territories, "to determine the best approach to minimize the health and safety risks related to the reuse of single-use medical devices" (OAG, 2004, pp. 26-27).</p>
<p>The consultation and review included the establishment of a Scientific Advisory Panel on Reprocessing of Medical Devices (SAP-RMD) to provide recommendations. Health Canada has implemented several of the recommendations of the SAP-RMD, including developing interim recommendations for hospitals and health care facilities on reprocessing SUDs (Health Canada, 2005b) and developing guidelines for the reprocessing of SUDs (Health Canada, 2011b).</p>
<p>The Panel's main recommendation was that reuse of SUDs not be allowed occur unless they are regulated by Health Canada and there is clear evidence of safe reprocessing and compliance with validated protocols. Health Canada initially intended to develop a regulatory framework for reprocessing of SUDs. Later, in 2007, Health Canada concluded that "the <em>Food and Drugs Act</em>, from which the <em>Medical Devices Regulations</em> derive their authority, is not intended to apply to the use of a device after its sale. Therefore, Health Canada does not have the authority to regulate reuse" (TPD, 2007b, p. 2).<sup><a class="fn-lnk" href="#fn17" id="fnb17-ref"><span class="wb-inv">Footnote </span>17</a></sup></p>
<p>It is uncertain if this conclusion remains valid for all reprocessing situations. Currently, there is at least one third-party reprocessing firm actively involved in the sale of reprocessed SUDs to Canadian health care facilities. In this and similar situations, it would appear that a transfer of ownership (i.e., a sale) does indeed occur, implying that Health Canada may have jurisdiction in these circumstances.</p>
<p>Health Canada's position on this issue has not changed since 2007. Further, Health Canada representatives indicated that Health Canada does not intend to seek the authority to regulate SUD reprocessing, as Health Canada has no evidence to suggest that this activity presents a safety issue. Thus, in Canada at the present time, policies and practices related to the reprocessing of SUDs are set solely at the provincial/territorial and regional health authority level. CADTH reports that at present three provinces) do not reprocess any SUDs; six reprocess SUDs through third-party reprocessors; three reprocess non-critical SUDs within hospitals and outsource semi-critical and critical SUDs to third-party reprocessors; and one province does not reprocess any critical or semi-critical SUDs (CADTH, 2011).</p>
<p>In the US, where the vast majority (84%) of SUD reprocessing is conducted by third-party reprocessors, (U.S. Food and Drug Administration, 2009), the FDA responded to the potential risks arising from this practice by publishing guidance in 2000 indicating that hospitals and third parties that reprocess SUDs would be "regulated in the same way as original equipment manufacturers" and be subject to all the regulatory requirements of the <em>Food, Drug, and Cosmetic Act</em> that are applicable to the original manufacturer, including registration and listing; Good Manufacturing Practices (GMPs) under the Quality System regulation; submission of adverse event reports; labelling, tracking, corrections, and removals; and pre-market notification and approval(FDA, 2000)<strong>.</strong> With the passage of new legislation in 2002, the FDA imposed additional requirements for about 70 types of reprocessed devices, implemented new labelling requirements, and began inspecting reprocessors and monitoring reports of adverse events (GAO, 2008a). It is important to note that in a 2008 report on SUD reprocessing in the US, the US General Accounting Office (GAO) noted the FDA's conclusion "that the available data, while limited, do not indicate that reprocessed SUDs present an elevated health risk" (GAO, 2008a).</p>
<p>Conversely, CADTH reports that in the EU, practices vary among member countries. Reprocessing is illegal in some countries (e.g., France) and permitted in other countries with guidelines and standards (e.g., Sweden, Germany), while others have no specific regulations or policies (CADTH, 2011). In 2012, the European Commission proposed amendments to the Medical Device Directive recommending harmonized regulation for reprocessing of SUDs, allowing for member states to prohibit reprocessing. Under this option, reprocessors would be considered manufacturers of the reprocessed device, and therefore held to the same obligations of medical device manufacturers, including appropriate labelling for the reprocessed device. The Commission suggests the proposed amendments will lead to the development of a high quality and strictly regulated reprocessing sector in the EU (European Commission, 2012a, p. 25, 2012b, p. 45).</p>
<p>Stakeholder views differ on whether Health Canada should provide some type of oversight of SUD reprocessing, with some supportive of Health Canada's position that responsibility for reprocessing of single-use devices falls under provincial jurisdiction and others arguing that Health Canada has an overriding responsibility to protect the health of Canadians and, consequently, should demonstrate leadership by either regulating reprocessing of SUDs or otherwise intervening in this area.</p>
<h4 id="a5.2.5">Post-market surveillance and monitoring</h4>
<p>Enhancing post-market surveillance and monitoring of the safety and effectiveness of therapeutic products, including medical devices, is one of the main themes of HPFB's regulatory modernization initiative. Key activities in this area include ongoing collection and assessment of national and international post-market safety data and reports, and national and international cooperation relating to post-market surveillance. During the evaluation period, Health Canada implemented improvements to its post-market surveillance system by introducing the Canadian Medical Devices Sentinel Network (CMDSNet) and by implementing a standardized approach to signal detection, assessment, and risk management for all therapeutic products, including medical devices.</p>
<h5>Problem reporting</h5>
<p>Problem reporting historically has been the pillar of Health Canada's approach to post-market surveillance and monitoring of medical devices. Problem reporting may be mandatory or voluntary, and may come from manufacturers, health care professionals, institutions, or the public.</p>
<p>Section 59 of the <em>Medical Devices Regulations </em>requires manufacturers and importers of medical devices sold in Canada to submit a mandatory problem report for incidents involving failure of a medical device, deterioration in its effectiveness, or inadequacy of labelling or directions for its use, as well as for incidents involving death or a serious deterioration in health of a patient, user, or other person, or the potential for these outcomes if the incident were to recur. Under Section 60, if the incident involves death or a serious deterioration in health, a preliminary mandatory problem report must be submitted within 10 days of the manufacturer or importer becoming aware of the incident, while those not involving death or a serious deterioration in health must be reported within 30 days of the manufacturer or importer becoming aware of the incident. Prior to October 2011, manufacturers and importers were required to submit mandatory problem reports to the Inspectorate's Medical Device Compliance unit. Since that date, they have been required to submit these reports to MHPD's Canada Vigilance Program.</p>
<p>The number of mandatory problem reports submitted to Health Canada fluctuated significantly between 2006-2007 and 2011-2012, from a low of 2,395 reports in 2006-2007 to a high of 7,806 reports in 2010-2011, before falling to 4,367 reports in 2011-2012 (Inspectorate, 2011d, 2012c). The reasons for these fluctuations could not be determined by the evaluation.<sup><a class="fn-lnk" href="#fn18" id="fnb18-ref"><span class="wb-inv">Footnote </span>18</a></sup> Overall, a total of 28,420 mandatory problem reports were submitted.</p>
<p>Voluntary problem reports may be submitted by medical device users, patients, and other persons who experience a problem with a medical device. They may also be submitted by industry. Voluntary problem reports may be the result of problems encountered during the use of a medical device, concerns over the safety or performance claims of a device, deficiencies in the device's design or labelling, a defect in the manufacturing process, or perceived contravention of a regulatory requirement (Inspectorate, 2011c). Whereas problem reporting is not mandatory for health care institutions in Canada, in the US, all hospitals, nursing homes, and outpatient treatment and diagnostic centres are required under the <em>Safe Medical Devices Act</em> to report medical device problems that result in serious illness, injury, or death.<sup><a class="fn-lnk" href="#fn19" id="fnb19-ref"><span class="wb-inv">Footnote </span>19</a></sup></p>
<p>Unlike mandatory reports, which are submitted to MHPD, voluntary problem reports are submitted to RAPB regional operations and are considered incidents that result in compliance verification. Each report is classified according to the degree of risk it presents:</p>
<ul class="lst-spcd">
<li>Type I - when there is reasonable probability that use of or exposure to the device will cause serious adverse health consequences or death</li>
<li>Type II - when use of or exposure to the device may cause temporary adverse health consequences or where the probability of serious adverse health consequences is remote</li>
<li>Type III - when use or exposure to the device is not likely to cause adverse health consequences (Inspectorate, 2011b)</li>
</ul>
<p>Generally speaking, the annual number of voluntary problem reports submitted to Health Canada increased between 2006-2007 and 2010-2011 (Inspectorate, 2011d, 2012c). In that time period, Health Canada received 2,246 voluntary problem reports, of which almost three quarters (72%) were classified as Type II. The remainder were Type III (15%) and Type I (13%). See Appendix C for more information.</p>
<p>It is important to note that mandatory and voluntary problem reports do not reflect the actual number of medical device incidents, since more than one problem report may be submitted in relation to the same incident. Furthermore, some incidents may be unreported. The number of incidents and the number of medical devices implicated in the mandatory and voluntary problem report data is unknown to the evaluation.</p>
<p>Key informants were of the view that while industry is typically compliant with reporting requirements and may, in some cases, over-report so as to err on the side of caution, under-reporting is common among health care practitioners and other stakeholders. Key informants identified numerous factors that may influence the decision to report, and gave several suggestions for improving voluntary problem reporting rates among health care providers and other stakeholders; see Table 3.</p>
<table class="subject table-bordered table" id="tbl3">
<caption class="text-left">
  Table 3: Factors influencing voluntary problem reporting and suggestions for improvement
  </caption>
<tbody>
<tr>
<th scope="col">Factors influencing voluntary problem reporting</th>
<th scope="col">Suggestions for improving voluntary problem reporting</th>
</tr>
<tr>
<td><ul>
<li>poor definition of what, when, and how patients and health care providers/facilities should report problems, and who should report</li>
<li>health care practitioners are too busy, feel it is not worth their time, or do not consider themselves accountable to Health Canada</li>
<li>reporting processes are onerous</li>
<li>failure of collective action (i.e., everyone believes someone else has reported)</li>
<li>insufficient feedback from Health Canada when problems are reported</li>
<li>lack of awareness of opportunities for reporting</li>
</ul></td>
<td><ul>
<li>streamlining the reporting process</li>
<li>increasing educational efforts</li>
<li>collaborating with professional organizations to encourage reporting</li>
<li>making reporting mandatory for health care providers</li>
<li>paying health care practitioners to report</li>
<li>enhancing efforts to provide feedback to stakeholders who report</li>
<li>exploring best practices in other jurisdictions</li>
</ul></td>
</tr>
</tbody>
</table>
<p>Health Canada has begun to implement electronic adverse reaction reporting for drugs, but it is not clear if similar plans are in place for medical devices. Health Canada currently accepts medical device problem reports via email, but electronic submission of voluntary reports directly into a database is not yet available. If implemented, electronic submission might both encourage reporting by health care providers and facilities, and expedite and facilitate analysis of problem reports by Health Canada.</p>
<h5>Canadian Medical Devices Sentinel Network</h5>
<p>In 2004, the OAG criticized Health Canada's approach to adverse event reporting and emphasized the need for an improved post-market surveillance system so that adverse events can be reported in a timely manner as they occur (OAG, 2004, p. 1). The OAG also found that Health Canada had done little to encourage increased problem reporting by health care professionals, who are usually the first to observe adverse events (OAG, 2004, p. 22). In the interests of establishing a more proactive problem reporting system for medical devices, Health Canada established CMDSNet.</p>
<p>CMDSNet was piloted in April 2009 with 10 sites across Canada. By 2012, there were 12 participating centres comprising over 200 sites located in British Columbia, Alberta, Saskatchewan, Manitoba, the Northwest Territories, Ontario, Quebec, Nova Scotia, New Brunswick, and Newfoundland and Labrador (Turpin, 2012).<sup><a class="fn-lnk" href="#fn20" id="fnb20-ref"><span class="wb-inv">Footnote </span>20</a></sup> At each participating site, specific reporters are selected and provided with specialized training to submit information to and interact with the Network effectively. Reports they submit are acknowledged by CMDSNet, triaged according to the risk presented, data-entered, and transferred to the Inspectorate and manufacturers for review. Research is undertaken to verify the signal and report findings back to the original reporter, the results are coded for future queries, and key information is spread through the Network via monthly electronic internal and external bulletin reports. The goal of the project is to provide post-market evaluators with more comprehensive incident data, allowing for earlier regulatory interventions, which it is hoped will help provide Canadians with more timely and current safety information on medical devices (MedEffect, 2010; Turpin, 2012, pp. 2-4).</p>
<p>Table 4 lists the number of CMDSNet reports entered into the MDS since the program launched in April 2009. Of the voluntary problem reports processed by CMDSNet in its first three years, approximately half indicated some potential harm, and approximately 5% indicated risk of serious injury or death, with the risk level of the remaining 34% categorized as "unknown/other" (Turpin, 2012). In its first three years, CMDSNet processed 35% of all voluntary problem reports submitted to Health Canada. However, since the implementation of CMDSNet, the total number of voluntary reports submitted to Health Canada has declined, as has the number of voluntary reports submitted by stakeholders outside of the network. The explanation for these patterns is unknown.<sup><a class="fn-lnk" href="#fn21" id="fnb21-ref"><span class="wb-inv">Footnote </span>21</a></sup></p>
<p>Analysis of MHPD's signal assessments for medical devices shows that of 44 signal assessments completed between 2009 (when the CMDSNet was established) and 2012, the CMDSNet accounted for 20.5% of all signals (MHPD, 2013). The prominence of CMDSNet as a source of safety signals is notable.</p>
<table class="subject table-bordered table" id="tbl4">
<caption class="text-left">
  Table 4: Voluntary problem reports processed by CMDSNet
  </caption>
<thead>
<tr>
<th scope="col">Fiscal year</th>
<th scope="col">Total # of voluntary reports</th>
<th scope="col"># of voluntary reports processed by CMDSNet</th>
<th scope="col"># of voluntary reports excluding CMDSNet</th>
<th scope="col">CMDSNet reports as % of all voluntary reports</th>
</tr>
</thead>
<tbody>
<tr>
<td>2006-2007</td>
<td>260</td>
<td>-</td>
<td>260</td>
<td>-</td>
</tr>
<tr>
<td>2007-2008</td>
<td>341</td>
<td>-</td>
<td>341</td>
<td>-</td>
</tr>
<tr>
<td>2008-2009</td>
<td>374</td>
<td>-</td>
<td>374</td>
<td>-</td>
</tr>
<tr>
<td>2009-2010</td>
<td>446</td>
<td>159</td>
<td>287</td>
<td>36%</td>
</tr>
<tr>
<td>2010-2011</td>
<td>421</td>
<td>123</td>
<td>298</td>
<td>29%</td>
</tr>
<tr>
<td>2011-2012</td>
<td>404</td>
<td>169</td>
<td>235</td>
<td>42%</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>2246</strong></td>
<td><strong>451</strong></td>
<td> </td>
<td><strong>35%</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Source: (Inspectorate, 2011d, 2012c) and information provided by Health Canada.</td>
</tr>
</tfoot>
</table>
<p>Health Canada plans to expand CMDSNet and to obtain stable permanent funding to staff the program (Turpin, 2013). In 2011, eight new sites were approved, but only two were recruited due to resource issues. Health Canada has plans to implement the remaining six sites; the Toronto Sick Kids Hospital was recruited in June 2013 and will join the program in September of that year.</p>
<p>An initiative similar to CMDSNet has been underway in the US since 2002, when the FDA's CDRH launched its Medical Product Safety Network (MedSun) as a supplement to mandatory and voluntary reporting under the MedWatch program. In addition to facilitating mandatory reporting,MedSun also enables and encourages participants to submit voluntary reports of incidents involving potential harm or other safety concerns (FDA, 2012a). As of 2012, approximately 280 hospitals were participating in the MedSun Network (FDA, 2012b).</p>
<p>Unlike Health Canada, the FDA also has a number of other tools at its disposable for post-market surveillance of medical devices. In particular, the FDA has the authority to order a post-approval study as a condition of approval for a device approved under a pre-market approval order, and to order manufacturers of certain Class II and Class III devices to conduct post-market surveillance studies (FDA, 2012b).</p>
<h5>Signal detection, assessment, and risk management</h5>
<p>Mandatory and voluntary problem reports are not the only source of information about potential post-market health and safety risks associated with medical devices. In recent years, Health Canada has sought to expand the sources of information it considers in post-market surveillance as part of broader Branch-wide plans to implement a standardized post-market surveillance management framework for all product lines. To this end, MHPD, as the lead body for Health Canada's post-market surveillance activities, has defined its core processes and developed procedures to ensure that relevant information is handled in a consistent manner to identify and understand risks and take appropriate action (MHPD, 2008).<sup><a class="fn-lnk" href="#fn22" id="fnb22-ref"><span class="wb-inv">Footnote </span>22</a></sup> MHPD's core processes are briefly described below.</p>
<p><em>Core process #1: Information collection and processing</em> - MHPD collects information from mandatory and voluntary problem reports, post-market reports from manufacturers, environmental scans of medical and scientific literature, media reports, national and international information, and information from similar research by the pre-market regulatory directorate and the Inspectorate.</p>
<p><em>Core process #2: Signal detection and management</em> - All of the above may be sources of potential signals, which MHPD defines as the indication of a "new potential causal association, or a new aspect of a known association, between an intervention and an event or set of related events" requiring verification (MHPD, 2012a). After undergoing a preliminary review, potential signals are prioritized and classified in one of three ways:</p>
<ul class="lst-spcd">
<li>an identified signal, if information suggests a link exists between product and event, and risk management is possible</li>
<li>a potential product issue awaiting further information, if there is insufficient information to support the link now, but information could become available within 18 months and allow for risk management</li>
<li>a dismissed signal, if information to support the link between product and event is not currently available, is unlikely to become available soon, or if risk management is impossible regardless of the investigation findings (MHPD, 2012a)</li>
</ul>
<p>Potential product issues are systematically reassessed every six months for a maximum of 18 months, while identified signals are assigned for signal assessment. Findings from the signal assessment are summarized and recommendations for action are produced (MHPD, 2012b). Options include the following:</p>
<ul class="lst-spcd">
<li>standard monitoring, if the signal assessment was inconclusive</li>
<li>referral to the MHPSEIB for future monitoring</li>
<li>request for additional information from the manufacturer</li>
<li>recommended changes to product labelling</li>
<li>issuance of a risk communication appropriate to the scope and severity of the risk</li>
<li>request for a Benefit/Risk Assessment from the manufacturer</li>
<li>recommended regulatory intervention (MHPD, 2012b)</li>
</ul>
<p><em>Core process #3: Risk management - </em>Following review and approval by the Director's Office, the recommended action is taken.</p>
<p>Between 2005 and 2012, 81 signal assessments relating to medical devices were completed (MHPD, 2013).</p>
<p>While recognizing that Health Canada's post-market surveillance and monitoring activities have improved in recent years, many, if not most, external key informants believed there is still room for improvement. In addition to their concerns about under-reporting by health care practitioners, key informants identified several areas for improvement:</p>
<ul class="lst-spcd">
<li>GS1, a non-profit organization focused on standards development and implementation for organizational supply chains, is currently engaged in discussions around introducing a device identification and registration system for medical devices in Canada that could facilitate post-market surveillance and monitoring. From the perspective of some external key informants, Health Canada could be more engaged in these discussions.<sup><a class="fn-lnk" href="#fn23" id="fnb23-ref"><span class="wb-inv">Footnote </span>23</a></sup></li>
<li>Health Canada could apply lessons learned from pharmacovigilance of drugs to medical devices. For example, guidance on problem reporting is less developed for medical devices than for drugs, and the Drug Safety and Effectiveness Network (DSEN) does not currently collect information on medical devices.</li>
<li>Health Canada could incorporate innovations in the area of post-market surveillance and monitoring which are emerging in other jurisdictions. For example, Health Canada could develop a publically-accessible database of medical device incident reports, such as the Manufacturer and User Facility Device Experience (MAUDE) database in the US.<sup><a class="fn-lnk" href="#fn24" id="fnb24-ref"><span class="wb-inv">Footnote </span>24</a></sup></li>
<li>Increased coordination and collaboration with regulators in other jurisdictions to collect and share post-market data could enhance patient safety because safety signals would be more visible when tracked over a larger population base.</li>
</ul>
<p>It was also suggested that by streamlining the pre-market approval process by, for example, increasing information-sharing with other jurisdictions, more resources could be allocated to post-market surveillance as well as compliance and enforcement activities.</p>
<h4 id="a5.2.3">5.2.3 Compliance and enforcement</h4>
<p>Strengthening compliance tools and approaches, with a view to achieving increased industry compliance with the regulatory frameworks for therapeutic products, including medical devices, has been a key objective of Health Canada over the evaluation period. Health Canada has, among other things, implemented changes to its inspection program for medical devices, increased its oversight of imported products, and developed an approach to counterfeit health products. Planned enhancements to compliance tools and approaches were not implemented since proposed legislative changes did not proceed.</p>
<h5>Medical devices inspection program</h5>
<p>Over the evaluation period, the Inspectorate implemented significant changes to its inspection program for medical devices, in response to the OAG's 2004 recommendations that it engage in active inspections to ensure that manufacturers are compliant with regulations (OAG, 2004, p. 19). Under the new program, which was implemented in 2010 and is intended to shift towards a more risk-based approach to inspection, domestic MDEL holders are inspected according to the following cycle: manufacturers every three years, importers every four years, and distributors every five years (Inspectorate, 2012b, p. 6).<sup><a class="fn-lnk" href="#fn25" id="fnb25-ref"><span class="wb-inv">Footnote </span>25</a></sup> However, establishments may be selected for inspection outside of this cycle using risk-based criteria (e.g., newly licensed establishments, re-inspection of establishments that previously received a non-compliance rating); additionally, a targeted inspection may be conducted if the Inspectorate has concerns about an establishment's compliance with specific legislative or regulatory provisions (Inspectorate, 2012b, p. 6).<sup><a class="fn-lnk" href="#fn26" id="fnb26-ref"><span class="wb-inv">Footnote </span>26</a></sup></p>
<p>Domestic establishments are rated as either compliant (C) or non-compliant (NC) according to the risk given to observations noted during inspections. There are three levels of risk, with Risk 1 being the highest level of risk and Risk 3 being the lowest (Inspectorate, 2011e). If one or more observations are classified as Risk 1, the overall inspection rating may be NC.</p>
<p>As shown in Table 5 below, between 2006-2007 and 2011-2012, the Inspectorate carried out a total of 1,419 inspections, completing 95% of its target number of inspections, on average, over this time period. On average, 15.5% of Canadian MDEL holders were inspected each year between 2006-2007 and 2009-2010.<sup><a class="fn-lnk" href="#fn27" id="fnb27-ref"><span class="wb-inv">Footnote </span>27</a></sup> It is unknown how this inspection rate compares with international regulators.</p>
<table class="subject table-bordered table" id="tbl5">
<caption class="text-left">
  Table 5: Medical device establishment inspections carried out, 2006-2007 to 2011-2012
  </caption>
<thead>
<tr>
<th scope="col">Fiscal year</th>
<th scope="col">Number of Canadian MDEL holders</th>
<th scope="col">Target number<br/>
        of inspections</th>
<th scope="col">Number of inspections completed</th>
<th scope="col">Percentage<br/>
        of target inspections completed</th>
<th scope="col">Percentage of MDEL holders inspected</th>
</tr>
</thead>
<tbody>
<tr>
<td>2006-2007</td>
<td>1,500</td>
<td>159</td>
<td>144</td>
<td>90.6%</td>
<td>9.6%</td>
</tr>
<tr>
<td>2007-2008</td>
<td>1,313</td>
<td>221</td>
<td>210</td>
<td>95%</td>
<td>15.9%</td>
</tr>
<tr>
<td>2008-2009</td>
<td>1,338</td>
<td>239</td>
<td>250</td>
<td>104.6%</td>
<td>18.7%</td>
</tr>
<tr>
<td>2009-2010</td>
<td>1,269</td>
<td>243</td>
<td>226</td>
<td>93.0%</td>
<td>17.8%</td>
</tr>
<tr>
<td>2010-2011</td>
<td>N/A</td>
<td>243</td>
<td>245</td>
<td>100.8%</td>
<td>N/A</td>
</tr>
<tr>
<td>2011-2012</td>
<td>N/A</td>
<td>395</td>
<td>344</td>
<td>87.1%</td>
<td>N/A</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="6">Sources: For number of Canadian MDEL holders: (Inspectorate, 2006a, 2007, 2008, 2009b)
        <p>For target number of inspections, number of inspections completed, and percentage of target inspections completed: (Inspectorate, 2011d, 2012c)</p>
<p>Percentage of MDEL holders inspected calculated by evaluator (number of inspections completed/number of Canadian MDEL holders).</p></td>
</tr>
</tfoot>
</table>
<p>Although many of the Class I medical device manufacturers who participated in the focus group reported that their manufacturing facilities had been inspected by Health Canada in the past, none were able to identify the impetus for those inspections or tie the inspection's timing to any significant event. As such, the general perception was that these inspections took place at relatively large, random intervals -- with some participants noting that they operated for a number of years prior to having an inspection at all. With the implementation of the new inspection program, Class I manufacturers can expect to be inspected every three years. However, it is unclear how long MDEL holders may operate before being inspected for the first time.</p>
<p>Participants suggested that these inspections mainly focused on internal processes and the ability for firms to undertake recalls, and did not focus on their product or the manufacturing process itself. Some focus group participants stated that identified improvements coming out of the inspections generally involved the rewording of their own internal documentation in order to more closely align with Health Canada's requirements. There were no instances of suggestions for substantive manufacturing change. Some industry key informants, for their part, expressed concern that inspectors are not properly trained, and this has the effect of compromising some elements of the quality of inspections.</p>
<p>Finally, it is important to note that in response to concerns raised by the OAG in its 2011 report on medical devices, Health Canada recently completed a project to evaluate expanding the medical device inspection program to include foreign establishments, which are approximately one quarter of all license holders. The goals of the pilot were to gain insight into compliance levels of foreign establishments and their understanding of relevant regulations; explore the feasibility of foreign assessments; and investigate options for conducting a foreign MDEL inspection program (Health Canada, 2013d). Under the pilot, 19 paper-based assessments and three on-site assessments were completed between March 2012 and September 2012. Health Canada also plans to integrate foreign MDEL holders into the medical device inspection program beginning in 2013-2014.</p>
<h5>Compliance verifications</h5>
<p>In addition to monitoring compliance through its inspection program, the Inspectorate also conducts compliance verifications and investigations as potential non-compliances related to medical devices are identified through voluntary or mandatory problem reports received. These issues may be identified by consumers, industry, provincial/territorial or federal regulatory agencies, international partners, or the Inspectorate's own monitoring activities. Between 2006-2007 and 2011-2012, the Inspectorate carried out 36,777 compliance verifications and investigations, of which approximately three quarters (77%) arose from mandatory problem reports. The remainder were related to recalls (12%), voluntary problem reports (6%), lack of a device license (2%), and lack of an establishment license (2%); see Appendix B for more detailed information. There is no information on the time required to complete these compliance verifications, their outcomes, or subsequent actions taken by the Inspectorate.</p>
<h5>Recalls</h5>
<p>The <em>Medical Devices Regulations</em> define a recall as any action taken by the manufacturer, importer, or distributor of a device that has been sold to recall or correct the device, or to notify its owners and users of its defectiveness or potential defectiveness. This occurs after the manufacturer, importer, or distributor becomes aware that the device may be: hazardous to health; may fail to conform to claims made about the device's effectiveness, benefits, performance, or safety; or may not meet the requirements set out in the <em>Food and Drugs Act</em> or <em>Medical Devices Regulations</em> (GoC, 2011d, sec. 1).A medical device recall may include the following:</p>
<ol class="lst-spcd">
<li>the removal of the medical device from the market and its consignees</li>
<li>an on-site correction of the medical device</li>
<li>an advisory concerning a problem or potential problem with instructions to work around the problem until an on-site correction can be implemented</li>
<li>the supply of revised labelling related to corrective action</li>
<li>the supply of instructions to stop using the medical device and destroy remaining units in stock (Health Canada, 2011a)</li>
</ol>
<p>Industry is responsible for initiating recalls, but must inform Health Canada when recalls are initiated; Health Canada may also request industry to undertake recalls (Inspectorate, 2006b, p. 8), although it does not currently have the power to require a recall. Like problem reports, recalls are split into three health hazard classifications (Type I, Type II, and Type III), which are assigned by the Inspectorate according to the degree of risk presented.</p>
<p>Between 2005 and 2012, the Inspectorate posted a total of 5,037 medical device recalls on Health Canada's online Medical Device Recall Listing.<sup><a class="fn-lnk" href="#fn28" id="fnb28-ref"><span class="wb-inv">Footnote </span>28</a></sup> The number of recalls per year has followed a general upward trajectory over time, which may be due to a variety of factors, including a growing number of medical devices on the market and greater recognition by industry of the need to recall unsafe products. Of the total number of recalls, 5% were Type I, 61% were Type II, and 33% were Type III. See Appendix C for more information.</p>
<h5>Oversight of imported products</h5>
<p>As previously noted, the Inspectorate provides a leadership role in the National Border Integrity Program in collaboration with the CBSA. The Program, which received funding under Strategy #10 of the FCSAP, "addresses the challenges created by an increase in the importation of new health products; the rapid expansion of global trade; and the complexity of the supply chain, including consumer direct access to less expensive or socially stigmatized products available through internet marketing" (Inspectorate, 2010a, p. 3). The National Border Integrity Program consists of four main "pillars," as summarized in the list below.</p>
<p><strong>Pillars of the National Border Integrity Program</strong></p>
<ul class="lst-spcd">
<li>Authority to inspect and take samples of health products intended for importation into Canada, request the CBSA to target and detain shipments for an admissibility determination, and engage in compliance and enforcement such as refusal of entry, the use of targets and lookouts, seizure, and voluntary disposal</li>
<li>Use of strategic domestic and international partnerships to learn best practices from other regulatory agencies</li>
<li>Creation of increased awareness and public education through health promotion activities to inform the CBSA, the general public, and trade-chain partners</li>
<li>Efficient use of information technology through participation in the Single Window Initiative led by the CBSA, which is intended to create an automated, risk-based approach to identifying high-risk goods and accelerating the flow of low-risk goods</li>
</ul>
<p>Source: (Inspectorate, 2010a)</p>
<ul class="lst-spcd">
<li>As shown in Table 6, during three fiscal years beginning in 2009-2010, the number of inspections of medical devices performed by the Inspectorate's Regional Border Integrity Unit increased 707%, from 169 in 2009-2010 to 1,363 in 2011-2012.</li>
<li>Of the total shipments inspected, 22% were refused due to non-compliance. This includes 38% of all commercial shipments and 1% of personal shipments.</li>
<li>Relatively few shipments (n=10, less than 1%) were refused on suspicion of containing counterfeit product; all of these occurred in 2009-2010 and consisted of commercial shipments.</li>
<li>Although the number of commercial shipments inspected and the number of commercial shipments refused have both been increasing over time, of those inspected, the proportion of commercial shipments refused has decreased, from 51% to 39%.</li>
<li>Over this period, there were also a total of 92 Import Alerts active for medical devices.</li>
</ul>
<table class="subject table-bordered table" id="tbl6">
<caption class="text-left">
  Table 6: Medical device shipments inspected by the Regional Border Integrity Unit
  </caption>
<thead>
<tr>
<th id="t7hc1" rowspan="3">Fiscal Year</th>
<th colspan="3" id="t7hc2">Personal Shipments</th>
<th colspan="3" id="t7hc3">Commercial Shipments</th>
<th id="t7hc4" rowspan="3">Total</th>
</tr>
<tr>
<th colspan="2" headers="t7hc2" id="t7hc5">Refusals</th>
<th headers="t7hc2" id="t7hc6" rowspan="2">Releases</th>
<th colspan="2" headers="t7hc3" id="t7hc7">Refusals</th>
<th headers="t7hc3" id="t7hc8" rowspan="2">Releases</th>
</tr>
<tr>
<th headers="t7hc2 t7hc5" id="t7hc9">(Suspected) Counterfeit</th>
<th headers="t7hc2 t7hc5" id="t7hc10">All Other</th>
<th headers="t7hc3 t7hc7" id="t7hc11">(Suspected) Counterfeit</th>
<th headers="t7hc3 t7hc7" id="t7hc12">All Other</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t7hc1">2009-2010</td>
<td headers="t7hc2 t7hc5 t7hc9">0</td>
<td headers="t7hc2 t7hc5 t7hc10">11</td>
<td headers="t7hc2 t7hc6">64</td>
<td headers="t7hc3 t7hc7 t7hc11">10</td>
<td headers="t7hc3 t7hc7 t7hc12">38</td>
<td headers="t7hc3 t7hc8">46</td>
<td headers="t7hc4">169</td>
</tr>
<tr>
<td headers="t7hc1">2010-2011</td>
<td headers="t7hc2 t7hc5 t7hc9">0</td>
<td headers="t7hc2 t7hc5 t7hc10">1</td>
<td headers="t7hc2 t7hc6">170</td>
<td headers="t7hc3 t7hc7 t7hc11">0</td>
<td headers="t7hc3 t7hc7 t7hc12">157</td>
<td headers="t7hc3 t7hc8">301</td>
<td headers="t7hc4">629</td>
</tr>
<tr>
<td headers="t7hc1">2011-2012</td>
<td headers="t7hc2 t7hc5 t7hc9">0</td>
<td headers="t7hc2 t7hc5 t7hc10">2</td>
<td headers="t7hc2 t7hc6">726</td>
<td headers="t7hc3 t7hc7 t7hc11">0</td>
<td headers="t7hc3 t7hc7 t7hc12">251</td>
<td headers="t7hc3 t7hc8">384</td>
<td headers="t7hc4">1,363</td>
</tr>
<tr>
<td headers="t7hc1">Total</td>
<td headers="t7hc2 t7hc5 t7hc9">0</td>
<td headers="t7hc2 t7hc5 t7hc10">14*</td>
<td headers="t7hc2 t7hc6">960</td>
<td headers="t7hc3 t7hc7 t7hc11">10</td>
<td headers="t7hc3 t7hc7 t7hc12">446</td>
<td headers="t7hc3 t7hc8">731</td>
<td headers="t7hc4">2,161</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="8">Source: (Inspectorate, 2010e, 2011g, 2012d)
        <p>*These shipments were considered commercial but were reported as personal based on destination.</p></td>
</tr>
</tfoot>
</table>
<h5>Counterfeit and unlicensed medical devices</h5>
<p>In an initiative related to the Border Integrity Program, the Inspectorate has developed a Policy on Counterfeit Health Products, the primary objective of which is "to manage the risk to Canadians and to have the counterfeit product removed from market using the most appropriate level of intervention and notifying parties at risk"(Inspectorate, 2010d). In addition, because the sale of counterfeit health products is a violation of the <em>Criminal Code</em>, the Inspectorate refers confirmed cases to the Royal Canadian Mounted Police (RCMP) and supports RCMP investigations by providing compliance and enforcement expertise and lab analysis.</p>
<p>Based on the data presented in Table 6 above, however, it does not appear that counterfeit medical devices are a significant problem in Canada. On the other hand, while industry key informants noted that counterfeiting is less of an issue for medical devices than for pharmaceuticals and biologics, it was observed that there should more oversight of "virtual companies" that import devices from abroad, as well as of hospital purchases of these products. Indeed, both industry key informants and Class I focus group participants expressed concerns about the sale of unlicensed medical devices in Canada -- which they noted places compliant firms at a competitive disadvantage -- and were critical of what they perceived as Health Canada's failure to enforce regulatory compliance in this area. Many argued that Health Canada needs more tools to take action against firms selling unlicensed medical devices and that penalties for non-compliance should be more severe.</p>
<p>Concerns about the presence of unlicensed medical devices on the Canadian market were expressed by the OAG in 2004, which urged Health Canada to "take a more active approach to dealing with unlicensed devices by ensuring that they are easy to identify and that actions taken against sellers of unlicensed devices will discourage this practice" (OAG, 2004, p. 25). According to HPFB's Blueprint for Renewal, the Branch has "developed an action plan to address risks posed by unlicensed medical devices" (HPFB, 2007a, p. 15). The action plan was not available to the evaluation. Program representatives reported that Health Canada has undertaken some compliance promotion activities, such as road shows and workshops, to increase industry understanding of regulatory requirements.</p>
<p>Some industry key informants expressed concerns that Health Canada has not always been responsive to trade complaints related to the sale of unlicensed medical devices or to other non-compliances such as inappropriate advertising. While a risk-based approach to enforcement and compliance is appropriate, it could at times result in the Inspectorate being unlikely to react in a timely fashion to issues or complaints which are perceived to be low-risk in nature. That said, risk-based approaches do not necessarily provide a strong understanding of compliance across the regulated industry as a whole, nor are they always well-equipped to identify new or emerging risks.</p>
<h5>Compliance and enforcement actions</h5>
<p>The evaluation did not find any information on the frequency with which the various types of compliance and enforcement actions described in the Inspectorate's Compliance and Enforcement Policy (see Table 7 below) have been deployed in response to non-compliances, or in what types of non-compliance situations the various measures have been used. While industry key informants appreciate the opportunity to comply voluntarily with regulation prior to enforcement action being taken, they also perceive an inability or unwillingness on the part of Health Canada to take enforcement action when it is appropriate, and they expressed concerns about insufficient penalties for non-compliance.</p>
<table class="subject table-bordered table" id="tbl7">
<caption class="text-left">
  Table 7: Voluntary and regulatory compliance measures
  </caption>
<thead>
<tr>
<th id="t8hc1">Voluntary measures</th>
<th colspan="2" id="t8hc2">Regulatory measures</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t8hc1"><ul>
<li>Consent to forfeiture</li>
<li>Product detention</li>
<li>Product disposal</li>
<li>Stop-sale</li>
<li>Recall</li>
</ul></td>
<td headers="t8hc2"><ul>
<li>Customs activities</li>
<li>Injunction</li>
<li>Prosecution</li>
<li>Forfeiture</li>
<li>Public warning or advisory</li>
<li>Letters to trade and regulated parties</li>
<li>Regulatory stop-sale</li>
<li>Search and seizure</li>
</ul></td>
<td headers="t8hc2"><ul>
<li>Seizure and detention</li>
<li>Suspension or cancellation of marketing authorization or product license</li>
<li>Refusal, suspension, or amendment of establishment license</li>
<li>Warning letter</li>
</ul></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="3">Source: (Inspectorate, 2009a)</td>
</tr>
</tfoot>
</table>
<h4 id="a5.2.4">5.2.4 Communications and stakeholder engagement</h4>
<p>Health Canada has pursued two broad or overarching plans in relation to communications and stakeholder engagement in the evaluation period, namely providing Canadians with more information on health products, including more timely and accessible information, and making the regulatory system more open to consumer and other stakeholder input and involvement. Over the evaluation period, Health Canada's activities in this area include introducing Summary Basis of Decision (SBD) documents, issuing risk and safety information to stakeholders, and consulting with stakeholders with respect to policy, guidance, and regulatory development.</p>
<h5>Summary Basis of Decision</h5>
<p>Launched in 2005, the SBD initiative was undertaken as part of Health Canada's commitment to enhance the transparency of the medical device and drug review process (TPD, 2009a). SBD documents provide health care professionals, consumers, and patients with the scientific and benefit/risk-based considerations involved in granting market authorization. The documents contain general information on the medical device being examined and scientific and regulatory considerations, such as the standards used to design the device, manufacturing and quality control information, and pre-clinical and clinical trial data.</p>
<p>In its first phase, the SBD initiative covered a subset of Class IV applications. In the second phase, launched in June 2012, Health Canada is targeting publication of five to seven SBDs per year for newly licensed Class III and IV devices with novel technology. In response to findings from an evaluation of Phase I, Health Canada implemented a number of process changes to reduce the time to publish SBDs; as a result of the changes, the target for SBD publication was reduced from 20 weeks to 12 weeks. Changes to the process include limiting the ability of market authorization holders (MAHs) to request changes to the SBD and to appeal the SBD (TPD, 2012).</p>
<p>Since the launch of the initiative, a total of 49 SBDs have been released for medical devices. Detailed information can be found in Appendix C.</p>
<h5>Post-market safety and risk communications</h5>
<p>While the SBD initiative is part of Health Canada's plans to increase transparency relating to regulatory decisions, an important part of Health Canada's role is to provide Canadians with risk and safety information related to therapeutic products.</p>
<p>Since 2005, Health Canada has communicated post-market safety and risk information to health professionals and the public primarily through MHPD's MedEffect website. <sup><a class="fn-lnk" href="#fn29" id="fnb29-ref"><span class="wb-inv">Footnote </span>29</a></sup> The MedEffect Canada Initiative was created to improve access to safety information and adverse reaction information for marketed health products, while also providing a single window approach to post-market surveillance activities. The single window approach is intended to provide the public and health professionals with centralized, easy-to-find information online, with the goal of increasing awareness of the importance of reporting adverse events related to health products, while also making it easier for health professionals and members of the public to report adverse events (MedEffect, 2011; MHPD, 2007).</p>
<p>MHPD publishes safety and risk information regarding health products using a variety of risk communications documents. Since 2005, many of these communications have been posted on the "advisories, warnings and recalls" link on the MedEffect website. However, other distribution methods are also used, including mail-outs and hard copy publications, dissemination to professional associations to encourage posting on their website and publication in their journals and newsletters, and distribution to licensing bodies, provincial ministries, and foreign regulatory agencies. In addition, the MedEffect e-notice is a free service that delivers advisories, warnings, and recalls; the quarterly Canadian Adverse Reaction Newsletter; and MedEffect content updates directly to subscribers. Redundancy in electronic and print format, duplication of information across multiple publications, and dissemination through electronic distribution lists is expected to increase the probability that a large number of health professionals and interested members of the public are exposed to safety information about medical devices.</p>
<p>HPFB's guidance document on risk communications includes a decision tree that is intended to serve as a guide for selecting the type of risk communication document to use. It also identifies what type of communication is appropriate in a given situation, according to the assessed level of risk -- high, medium, or low (Health Canada, 2008c). The guidance document notes that Health Canada considers many factors when evaluating emerging product safety concerns and deciding on the urgency with which the risk must be communicated, including data availability and reliability; magnitude of the risk; seriousness of the event relative to the disease being treated; extent of patient exposure; potential to prevent or mitigate the risk in the patient population; relevance to clinical practice; and disproportionate impact on vulnerable populations (e.g., children or the elderly)"(Health Canada, 2008c, pp. 8-9).</p>
<p>As of April 12, 2012, there were 234 risk communications related to medical devices posted on MedEffect (see Appendix C for more details). The majority of posted communications targeted health professionals. In total, 60% of the risk communications targeted health professionals, of which 33% were Notices to Hospitals and 27% were For Health Professionals. The remainder (35%) targeted the public, of which the majority were Public Advisories (13%) or Public Communications (12%).</p>
<p>In its 2011 report, the OAG noted that despite plans to do so dating to 2007, Health Canada had not assessed whether its risk communications for medical devices effectively reach their target audiences and do so in a timely manner, and recommended that the Department undertake such an assessment (OAG, 2011, p. 28). In response, Health Canada promised to:</p>
<p class="indent20">undertake a systematic evaluation of the effectiveness of its risk communications for all product lines, including medical devices. The plan will identify current gaps and challenges with risk communication evaluation and will highlight short-term, medium-term, and long-term activities aimed at systematic evaluation of Health Canada's risk communication tools. This plan will be initiated in the 2011-12 fiscal year with an anticipated completion date of the 2013-14 fiscal year (OAG, 2011, p. 28).</p>
<p>To this end, Health Canada has recently developed and begun implementing a project to evaluate the effectiveness of health product risk communications within HPFB. According to the April 2013 Project Charter, the project will evaluate the effectiveness of Health Canada issued/endorsed Dear Healthcare Professional Letters, Notices to Hospitals, and Public Communications between September 1, 2011, and September 1, 2012 (Health Canada, 2013c). A logic model and one-year Performance Measurement and Evaluation Plan (PMEP) have been developed for the project, and the one-year evaluation is expected to be completed in December 2013.<sup><a class="fn-lnk" href="#fn30" id="fnb30-ref"><span class="wb-inv">Footnote </span>30</a></sup> Medical devices are included within the scope of the project.</p>
<p>Finally, it should be noted that Health Canada very recently (in February 2013) launched the Recalls and Safety Alerts Database, a revised system for disseminating risk communications to health professionals and the public (Health Canada, 2013g). The new database appears to be an improvement over the "advisories, warnings and recalls" listing on MedEffect in several ways, including the availability of an advanced search feature and a new format for risk communications. Even more recently, in mid-March 2013, Health Canada eliminated the online Medical Device Recall Listing.<sup><a class="fn-lnk" href="#fn31" id="fnb31-ref"><span class="wb-inv">Footnote </span>31</a></sup> Whereas information on product recalls was previously available through the Recall Listing as well as through the "advisories, warnings and recalls listing" on MedEffect, this information is now available in one centralized location through the Recalls and Safety Alerts Database.<sup><a class="fn-lnk" href="#fn32" id="fnb32-ref"><span class="wb-inv">Footnote </span>32</a></sup>   MHPD indicated that it is currently in the process of reviewing its existing performance targets for the content development of risk communications and for the dissemination of risk communications, which are contained within its guidance document for industry on the issuance of risk communications.<sup><a class="fn-lnk" href="#fn33" id="fnb33-ref"><span class="wb-inv">Footnote </span>33</a></sup>  Additionally, MHPD indicated that Health Canada is looking at areas where more focused improvements in risk communications could be made.</p>
<h5>Other communication and stakeholder engagement activities</h5>
<p>Over the period of the evaluation, the MDP has undertaken a number of other communication and stakeholder engagement activities intended to increase the amount of information available to stakeholders and increase transparency. These activities include the following:</p>
<ul class="lst-spcd">
<li>Meeting four times per year with Canada's medical device technology companies, represented by MEDEC, through TPD's Bilateral Meeting Program (BMP). The BMP is part of TPD's commitment to build collaborative relationships and is a key strategy of the HPFB's efforts to improve transparency, openness, and accountability (TPD, 2006). <a id="OLE_LINK1" name="OLE_LINK1">These meetings also often involve participation from other HPFB directorates and are an opportunity for stakeholders to discuss and consult on regulatory issues of mutual interest, exchange information, and share expertise. </a>Some of the topics discussed include reporting on MDB metrics and performance, compliance activities, cost recovery, and proposed regulatory chances; development of new guidance documents; and changes to the medical device review process.</li>
<li>Posting information for health professionals and the general public on its website, including (but not necessarily limited to):
    <ul>
<li>SBDs;</li>
<li>factsheets, Q&amp;As, and similar information pieces;</li>
<li>information on how and when to report medical device-related problems; and</li>
<li>advisories, warnings, and recalls related to medical devices.</li>
</ul>
</li>
<li>Posting information for industry on the medical device application and review process, along with associated policies and guidance documents.</li>
<li>Conducting compliance education and promotion activities, such as road shows and presentations, to inform industry of its obligations.</li>
<li>Establishing Advisory Committees, EACs, and EAPs to guide regulatory and policy development on a variety of issues (see Section 6.6).</li>
<li>Conducting public, stakeholder, and industry consultations on draft guidances, proposed policies, and proposed amendments to the Food and Drug Regulations and the Medical Devices Regulations.</li>
</ul>
<h2 id="a6.0">6.0 Findings: achievement of outcomes</h2>
<p>This section presents the findings with respect to the evaluation questions on outcomes. While Health Canada has engaged in many activities that should produce the expected outcomes, data to support a definitive conclusion regarding the extent to which expected outcomes have been achieved are relatively limited. For this reason, the evaluation findings pertaining to program outcomes should be considered as a baseline.</p>
<h3 id="a6.1">6.1 Stakeholder awareness and understanding</h3>
<p>In the short term, Health Canada's communication and stakeholder engagement activities are expected to produce increased awareness and understanding by non-industry stakeholders of risks and benefits related to medical devices. The survey of stakeholders was intended to be the main source informing conclusions relating to this outcome. However, due to methodological limitations, the stakeholder survey achieved a very poor response. As a result, beyond qualitative information from key informant interviews and a limited number of survey respondents, there is little evidence to support conclusions on this outcome.</p>
<h4>Stakeholder views on Health Canada's consultations</h4>
<p>Non-industry key informants and survey respondents had mixed views regarding Health Canada's consultation processes. While many interviewees were satisfied with the available opportunities to provide feedback to Health Canada, some believed that more could or should be done, such as allowing for consumer participation in advisory panels and potentially even the product review process. However, a few cautioned against including "lobbyists" in the consultation process and individuals who lack knowledge of the issues under consideration, since in their view, this may have an adverse effect on consultations. Non-industry key informants were typically unaware of instances where stakeholder feedback had been incorporated into regulatory and policy development and change. The case of SUDs was mentioned as an example in which Health Canada was felt to not have taken stakeholder feedback into account.</p>
<p>Among the small number of respondents to the stakeholder survey, there was no consensus on the adequacy of Health Canada's consultations with health care providers and the general public over the past 10 years, the effectiveness of Health Canada's existing consultation mechanisms as a means for these groups to express their concerns and interests to Health Canada, and the extent to which Health Canada has taken the concerns and interests of health care providers and the general public into account.</p>
<h4>Stakeholder views on Health Canada's communications</h4>
<p>Similarly, the available evidence from key informants and stakeholder survey respondents is inconclusive with respect to their view of Health Canada's communications. Among the small number of stakeholder survey respondents, almost all consider Health Canada to be their most important source of information about the safety of medical devices, but fewer consider Health Canada to be their most important source of information about the effectiveness of medical devices. Half reported having used at least one of Health Canada's risk communications, and all of these said the information was somewhat or very accessible, understandable, of high quality, and useful. A minority indicated that Health Canada has influenced their understanding of risks associated with medical devices.</p>
<p>For the most part, key informants did not express strong opinions regarding the adequacy of Health Canada's communications to non-industry stakeholders. A number of suggestions for improving communications to non-industry stakeholders were identified, as summarized below.</p>
<p>Key informant suggestions for improving communications to non-industry stakeholders</p>
<ul class="lst-spcd">
<li>releasing risk and safety information to the public in a more timely fashion</li>
<li>being more proactive in communicating risk and safety information to the public by, for example, expanding use of social and conventional media, or by increasing outreach with patient communities and disease associations</li>
<li>improving the design of Health Canada's website by, for example, creating separate pages for consumers and health care practitioners or improving links within the website</li>
<li>providing more information to the public, such as information on health products currently under review, reports documenting the review process, results of pipeline presentations provided by industry to Health Canada, and recent developments pertaining to health products</li>
<li>providing feedback to individuals who report medical device problems</li>
</ul>
<h3 id="a6.2">6.2 Industry awareness and understanding</h3>
<p>In the short term, Health Canada's communication and stakeholder engagement activities are expected to produce increased awareness and understanding among industry of the regulatory framework for medical devices. Overall, the evaluation found a reasonably high level of awareness and understanding among industry, although there are areas for improvement.</p>
<h4>Industry views on Health Canada's consultations and communications</h4>
<p>Although key informants representing the medical devices sector believe that Canada generally consults adequately with industry regarding policy and regulatory changes, results from the industry survey were more mixed. Just under one third (30%) of respondents believe that Health Canada has consulted adequately with the medical devices industry over the past 10 years, while 36% believe that, as a whole, the existing consultation mechanisms are an effective way for the medical devices industry to express its concerns and interests to Health Canada. Furthermore, 34% of industry respondents believe Health Canada has taken the concerns and interests of the medical devices industry into account in policy and regulatory development. Some industry key informants expressed similar views, and a few commented that it sometimes appears as though Health Canada has already established an opinion or chosen a course of action prior to the consultation process.</p>
<p>Industry respondents expressed more positive views of pre-submission meetings. Half agreed that these meetings are an effective mechanism for ensuring that product submissions meet Health Canada's requirements. On the other hand, a minority of industry key informants reported that it takes a long time to complete the pre-submission process, and doubts were expressed about the impact of the process on review times, screening deficiencies, and requests for additional information. Almost one quarter could not rate the effectiveness of the pre-submission meetings.</p>
<p>Only 15% of industry survey respondents believe that the Ombudsman Office is an effective mechanism for dispute resolution regarding submission decisions. However, over half of respondents did not know, possibly because they have not used the Office. In interviews, a few industry key informants reported difficulty in accessing the Ombudsman Office (for example, because of restrictions on when the Office could be used, or because of unclear guidelines).</p>
<p>Fewer than half (45%) of industry survey respondents believe that Health Canada provides industry stakeholders with timely information on whether the medical device submission review process is meeting established service standards. In this context, it is important to note that the MDB reports regularly to MEDEC with respect to its performance. Thus, this survey finding may reflect the views of industry respondents who are not MEDEC members, and/or suggest that MEDEC is not passing information <a id="_Ref339562647" name="_Ref339562647">on to its members.</a></p>
<p>It is important to note that on these questions about consultations and communications, between one fifth and 54% of respondents to the industry survey indicated that they did not know, suggesting that they perceive themselves as being insufficiently familiar with Health Canada's consultations and communications processes to respond. For more information, see Appendix C.</p>
<p>Industry key informants' suggestions to Health Canada for improving communications to and consultations with industry are summarized below. As described in Section 5.2.4, industry has opportunities, as do other stakeholder groups, to communicate and consult with Health Canada through the gazetting process for new and amended regulations and through public consultations on proposed policy and guidance. Industry also has opportunities to consult and communicate with Health Canada through the BMP and pre-submission meetings which are not available to other stakeholders.</p>
<p><strong>Industry suggestions for improving communications and consultations</strong></p>
<ul class="lst-spcd">
<li>reducing reliance on industry associations for communication and consultation purposes</li>
<li>holding more frequent meetings with industry and more frequently taking advantage of opportunities to engage with industry outside of formal consultations</li>
<li>developing information and clear guidance on topics where there is currently a perceived lack of information, such as regulation of combination devices, the implications of current draft GMPs for Active Pharmaceutical Ingredients (APIs) for manufacturers of medical devices that incorporate APIs, and how to access the services of the Ombudsman Office</li>
<li>expanding the use of electronic tools, such as WebEX, to improve communications</li>
</ul>
<h4>Industry awareness, understanding, and use of information</h4>
<p>As noted above, Health Canada's communications and consultations activities are expected to produce increased awareness among industry of the regulatory framework for medical devices. Two thirds or more of survey respondents rated themselves as having a strong understanding of quality system requirements for medical devices (80%); requirements for mandatory problem reporting for medical devices (69%); and submission requirements for medical device manufacturers applying to have a new Class II, III, or IV medical device approved for sale in Canada (67%). In comparison, industry understanding of Health Canada's regulatory compliance activities appears to be weaker.</p>
<p>The vast majority of industry survey respondents were aware of Health Canada's quality system requirements; submission requirements for Class II, III, and IV devices; mandatory problem reporting requirements; and compliance activities. Majorities also reported having used this information. Fewer were aware of and had used the electronic submission process; this is likely because electronic submission is relatively new and is currently only available for Class III and IV submissions.</p>
<p>Health Canada's information on quality system requirements, submission requirements, and mandatory problem reporting requirements received the highest ratings from users for being accessible, understandable, and useful. Information on compliance activities and the electronic submission process received a lower rating on these dimensions. However, there is room for improvement in all areas: no more than two thirds of users rated these types of information as "very" accessible, understandable, or useful.</p>
<p>Large majorities of survey respondents (between 84% and 89%) believe that Health Canada has clearly outlined time frames for problem reporting; defined what problems must be reported; and identified where reports must be submitted, though slightly fewer (74%) believe the Mandatory Medical Device Problem Reporting Form is clear and understandable. Majorities reported that in the event of a reportable problem, they could provide all of the required information and complete the report in the required time frame.</p>
<p>See Appendix C for more detailed results from the industry survey.</p>
<h3 id="a6.3">6.3 Safety and effectiveness of medical devices</h3>
<p>In the short term, Health Canada's activities are expected to result in increased safety and effectiveness of medical devices on the Canadian market. While there are clearly processes in place that are designed to ensure that devices that are on the Canadian market are safe and effective, there is no concrete evidence of improvements in the safety and effectiveness of medical devices in Canada over the evaluation period.</p>
<p>At the pre-market stage, the information requirements for pre-market reviews are complex and detailed, and risks appear, for the most part, to be effectively managed, although there is a perceived need for increased policy, guidance, and/or regulatory development in relation to combination products. While external key informants generally agreed that Health Canada considers the appropriate type and quality of information in pre-market review, the survey of industry revealed some ambivalence among industry concerning the adequacy of Health Canada's pre-market processes for supporting the safety, effectiveness, and quality of medical devices sold in Canada:</p>
<ul class="lst-spcd">
<li>Sixty-five percent of respondents agreed that Health Canada's pre-market processes effectively support an adequate level of medical device safety</li>
<li>Sixty-six percent agreed that Health Canada has adequate pre-market processes in place to ensure the effectiveness of medical devices</li>
<li>Sixty-nine percent agreed that Health Canada has adequate pre-market process in place to ensure the quality of medical devices.</li>
</ul>
<p>At the post-market stage, Health Canada has introduced the CMDSNet as a means of encouraging voluntary problem reporting by health care professionals and facilities, and has developed a standardized approach to post-market signal detection, assessment, and risk management. Nonetheless, key informants identified opportunities for improvement, including further efforts to increase voluntary reporting by health care providers, increased collaboration among regulatory agencies in collecting and sharing post-market safety data, and increased use of foreign data and reviews at the pre-market stage to enable more resources to be devoted to post-market surveillance. Among industry survey respondents, 64% believe that Health Canada's post-market surveillance and monitoring activities support an adequate level of safety of medical devices in Canada.</p>
<p>In the area of compliance and enforcement, Health Canada has increased its oversight of imported products and implemented a risk-based inspection program for medical device establishments, and has plans to include foreign establishments (which represent approximately one quarter of license holders) in the medical device inspection program beginning in 2013-2014. Concerns were raised about the sale of unlicensed products and insufficient penalties in the event of non-compliance. Just over 60% of industry survey respondents believe that Health Canada's compliance and enforcement activities effectively support an adequate level of medical device safety (62%) and quality (61%). See Appendix C for more information from the industry survey.</p>
<p>Among the small number of respondents to the stakeholder survey, most agreed that they have confidence in the safety and the effectiveness of medical devices on the market in Canada. A minority agreed that access to medical devices is timely and that there is access to a sufficient variety of products.</p>
<p>Finally, it is not necessarily clear that <em>increasing</em> the safety and effectiveness of medical devices falls within Health Canada's mandate as it is currently defined, which, it could be argued, does not extend beyond helping to ensure that products that are approved for sale in Canada are safe and effective.</p>
<h3 id="a6.4">6.4 Industry compliance</h3>
<p>In the short term, Health Canada's activities are expected to lead to increased industry compliance with regulatory requirements relating to medical devices. Overall, the evaluation had difficulty assessing the level of industry compliance with regulatory requirements, since the available information is primarily activity- and output-, rather than outcome-, related.</p>
<p>Nevertheless, the following information gives some indication of industry compliance:</p>
<ul class="lst-spcd">
<li>A relatively small proportion (9%) of signal assessments completed between 2005 and 2012 resulted in a recommendation for compliance and enforcement action. That is, out of 81 completed signal assessments, only 7 involved some form of non-compliance requiring compliance or enforcement action.</li>
<li>Out of 344 medical device establishment inspections completed in 2011-2012, only 2% (n=8) received an "NC" (non-compliant) rating (Inspectorate, 2012c).<sup><a class="fn-lnk" href="#fn34" id="fnb34-ref"><span class="wb-inv">Footnote </span>34</a></sup></li>
<li>Of the 2,161 medical device shipments inspected between 2009-2010 and 2011-2012 under the Border Integrity Program, 22% were refused due to non-compliance with Canadian regulations. While this may seem like a significant proportion, shipments are targeted for inspection based on risk criteria; thus, the non-compliance rate among imported products in general may be lower. Unfortunately, other than indicating whether shipments involved counterfeit product, the border integrity data made available to the evaluation does not reveal the nature of these non-compliances.</li>
</ul>
<p>More dated information, covering the period from March 2004 to March 31, 2009, indicates that in this time:</p>
<ul class="lst-spcd">
<li>the Inspectorate performed over 700 inspections and recorded 4,024 non-compliances;<sup><a class="fn-lnk" href="#fn35" id="fnb35-ref"><span class="wb-inv">Footnote </span>35</a></sup></li>
<li>the most common non-compliances were incomplete or erroneous establishment licence renewal submissions (48.7%) and complaint handling (24.1%);</li>
<li>less commonly, inspections revealed non-compliances related to Class I devices and Class II, III, or IV device licensing (10.5%) and labelling (9.9%); and</li>
<li>about two thirds of the device licensing non-compliances were associated with the sale or importation of unlicensed devices (Inspectorate, 2010f).</li>
</ul>
<p>Over the period of the evaluation, Health Canada has not reported regularly or consistently on the nature, seriousness, frequency, or prevalence of non-compliances related to medical devices, and has focused its reporting, instead, on quantifying activities and outputs. Furthermore, Health Canada has not historically reported on the actions it has taken in response to non-compliance. That said, the Inspectorate has recently developed an annual inspection summary report that will be published on the Health Canada website. The 2012-2013 report includes a description of Inspectorate activities and outputs, describes in detail the overall compliance rate of industry, and lists the common observations cited in non-compliant establishments (Health Canada, 2013e).  The report does not contain any information on actions taken by the Inspectorate in response to non-compliance.</p>
<h3 id="a6.5">6.5 Adoption of safe behaviours</h3>
<p>In the intermediate term, MDP activities are expected to lead to adoption of safe behaviours related to the use of medical devices by external stakeholders. The survey of non-industry stakeholders was intended to be the main source of data to support a response to this question. As already noted earlier in this report, the stakeholder survey could not supply the necessary evidence to support conclusions due to a poor response. The following information is available:</p>
<ul class="lst-spcd">
<li>Non-industry key informants believe that stakeholders have likely changed the way they use health products as a result of receiving risk information from Health Canada, but could not provide evidence or clear examples to support this view.</li>
<li>Three of eight respondents to the stakeholder survey reported that Health Canada's risk communications have influenced the way they use medical devices and drugs.</li>
<li>Based on document and literature review, some hospitals and health care facilities are engaged in SUD reprocessing in Canada, which may in some circumstances carry health and safety risks.</li>
<li>Unlicensed medical devices are available on the Canadian market and are presumably being used, although the magnitude of the problem and the safety risks involved are unknown.</li>
</ul>
<p>It is not possible on the basis of this limited information to draw conclusions on the extent to which this outcome has been achieved.</p>
<h3 id="a6.6">6.6 Use of scientific evidence and risk-benefit analysis</h3>
<p>In the intermediate term, the MDP envisions an increase in the use of scientific evidence and risk-benefit analysis to inform Health Canada decision making. Health Canada has clearly integrated the use of scientific evidence and risk-benefit analysis into its decision-making processes and activities, although the evaluation could not determine whether their use has <em>increased </em>over the period under evaluation.</p>
<p>The use of scientific evidence and risk-benefit analysis is formally integrated into Health Canada's decision-making process. The Health Canada Decision-Making Framework for Identifying, Assessing and Managing Health Risks sets out an approach to decision making in which risk analysis and management activities are central (Health Canada, 2000). The framework is used to guide the MDP decision-making process, although the evaluation could not assess the consistency with which it is applied in practice.</p>
<p>The use of scientific evidence and risk-benefit analysis<sup><a class="fn-lnk" href="#fn36" id="fnb36-ref"><span class="wb-inv">Footnote </span>36</a></sup> (and/or risk-based analysis) is also formally incorporated into Health Canada's pre-market and post-market processes. Some examples are given below (note that this is not intended to be an exhaustive list).</p>
<ul class="lst-spcd">
<li>Medical devices are classified according to the potential risk they present to a user, and a more extensive review process is undertaken for each higher-risk class of device.</li>
<li>Health Canada uses foreign information as part of its review of health products, including medical devices, for market approval (HPFB, 2011b).</li>
<li>When submitting an application for a Class III or IV device licence, manufacturers are required to include a summary of any reported problems or recalls in other countries where the device is sold (GoC, 2011d, pp. 16-17).</li>
<li>MHPD has recently developed and implemented a standardized approach to post-market activities, including signal detection, prioritization, assessment, and risk management, which appears to incorporate consideration of scientific evidence and risk analysis.</li>
<li>The Inspectorate's recently-developed Compliance and Enforcement Risk Evaluation Guide sets out a structured approach to evaluating and managing health risks through its compliance and enforcement activities (Inspectorate, 2012a).</li>
<li>Under the new inspection program for medical device establishments, domestic MDEL holders are inspected according to an established cycle, and may be selected for inspection outside of this cycle using risk-based criteria. The Inspectorate's Guidance on the Medical Device Inspection Program and Guidance on Risk Classification of Medical Device Observations have been developed to guide the inspection process (Inspectorate, 2010b, 2010c).</li>
</ul>
<p>In addition to incorporating scientific evidence and risk-benefit/risk-based analysis into its processes, Health Canada has established a number of Expert and Scientific Advisory Panels (EAPs/SAPs) to provide guidance on regulatory and policy development in various areas, and although it has not implemented all of the recommendations of any advisory group, it has used some of their recommendations to guide policy and regulatory development. Some examples are provided below; see Appendix C for a detailed summary.</p>
<ul class="lst-spcd">
<li>In response to growing concerns about the safety and effectiveness of silicone gel-filled breast implants, Health Canada established the Expert Advisory Panel on Breast Implants (EAP-BI) and ultimately implemented a number of its recommendations.</li>
<li>Health Canada implemented several recommendations of the Expert Advisory Panel on Di(2-ethyl-hexyl)phthalate (DEHP) in Medical Devices.</li>
<li>The work of the Scientific Advisory Committee on Medical Devices Used in the Cardiovascular System (SAC-MDUCS) has aided numerous Health Canada decisions over the years.</li>
<li>Health Canada has responded to several of the recommendations of the Scientific Advisory Panel on Reprocessing of Medical Devices (SAP-RMD).</li>
</ul>
<p>Among industry survey respondents, more than half of respondents believe that pre-market reviews of medical device submissions are rigorous (57%); that Health Canada's policies and regulations related to medical devices are based on an appropriate analysis of risk (58%); and that Health Canada's policies and regulations are based on the best available evidence and scientific knowledge (53%). In all three cases, about one quarter were neutral, while about 5% disagreed. See Appendix C for more information.</p>
<h3 id="a6.7">6.7 Timely regulatory system response to identified risks</h3>
<p>A timely regulatory system response to identified risks is expected to result from MDP activities in the intermediate term. Generally speaking, there is insufficient evidence to support a broad conclusion on this outcome.</p>
<p>Stakeholders who participated in this evaluation through interviews and surveys offered mixed opinions on the timeliness of Health Canada's response to risks. Among key informants, some believe that Health Canada does respond to risks in a timely manner, particularly if the perceived risks are high, while others hold the opposite view. From the standpoint of public health, a few interviewees argued that Health Canada should err on the side of caution by releasing information to Canadians as soon as possible. Key informants also observed that it is difficult to be sure if Health Canada is responding in a timely manner, because it is difficult to determine precisely when the Department first knew about the risk.</p>
<p>From an industry standpoint, concerns were expressed by key informants that Health Canada does not always respond in a timely manner to issues that industry had identified and communicated to the government. It was noted that some trade complaints, such as the sale of unlicensed medical devices, could have serious implications for patient health. Industry key informants also reported that it has taken several years for Health Canada to address gaps in its regulatory and policy framework, including issues related to reprocessing of SUDs and the need for clearer guidance related to regulation of combination products.</p>
<p>Among respondents to the industry survey, 46% agreed that over the past 10 years, Health Canada has responded in a timely manner to identified risks related to medical devices; only 3% disagreed, while one fifth were neutral and almost one third did not know. As for non-industry stakeholders, five of eight survey respondents agreed that Health Canada identifies safety risks associated with medical devices in a timely manner, and five believe that Health Canada responds to these safety risks in a timely manner.</p>
<p>For the most part, data were not available to support a more objective analysis of the timeliness of Health Canada's response to risk. It is known that in 2012, MHPD completed 86% (12 of 14) of signal assessments relating to medical devices within the performance target of 130 days, thus nearing its target of 90%. However, a similar analysis could not be undertaken for a wide range of other program activities, such as review of mandatory and voluntary problem reports, response to trade complaints, compliance verifications, HRAs, risk communications, and other post-market actions. It is not clear whether Health Canada has established performance standards for these activities.</p>
<p>While it is important for Health Canada to establish and strive to meet performance standards, comparisons against external criteria or standards may also be informative. In the signal assessment example noted above, the variable examined is the time elapsed between the date the signal was assigned and its approval date. This measure does not reveal the timeliness with which Health Canada identified the safety issue in the first place, or the timeliness with which the Department assigned the signal for assessment. A more telling analysis would include the total time elapsed between Health Canada's initial detection of a safety signal and the eventual outcome or action taken by the Department. Further objectivity of the analysis could be derived by comparing Health Canada's response to safety signals to that of other regulatory agencies.</p>
<h3 id="a6.8">6.8 International harmonization</h3>
<p>In the intermediate term, MDP activities are expected to produce increased international harmonization of regulatory requirements for medical devices. The evaluation found evidence that the MDP has been working toward greater international harmonization and has made progress in some areas, particularly with respect to information-sharing.</p>
<p>Health Canada's TPD defines harmonization as "the development, adoption, and implementation of international technical standards for the development, registration, and control of pharmaceuticals and medical devices," as well as "the convergence of regulatory practices and processes" (TPD, 2004, p. 9). One of Health Canada's main international activities has been the development and implementation of various international agreements with other regulatory agencies, including:</p>
<ul class="lst-spcd">
<li>an agreement to develop and implement the PMAP with the US FDA;</li>
<li>an MOU on reciprocal recognition of QMS certificates for medical device manufacturers with Australia's TGA;</li>
<li>an MOU with the TGA that outlines information-sharing procedures between Canada and Australia for guidance documents, pre-market applications, clinical trial results, inspection reports, post-market surveillance information, safety information, and many other kinds of documents -- the purpose of the MOU is to facilitate exchange of information and encourage collaboration in medical device regulation between Canada and Australia (Health Canada, 2012b); and</li>
<li>an MOU with the FDA that outlines the types of documentation that may be shared and expresses similar goals about improving the exchange of information and encouraging cooperative activities (Health Canada, 2009b).</li>
</ul>
<p>Consistent with overarching government directives, in particular the Cabinet Directive on Regulatory Management, these international agreements are expected to decrease burden on industry and provide for more efficient use of government resources while ensuring safe and accessible medical devices for Canadians. The evaluation could not determine how frequently Health Canada engages in information-sharing or other collaborative efforts under these agreements.</p>
<p>Health Canada has also been a long-standing participant in international standard-setting bodies relating to medical devices. In 1992, Canada helped to found the Global Harmonization Task Force (GHTF) along with Australia, the EU, Japan, and the US. The GHTF is an international effort at harmonizing medical device regulations among the partnering countries. The two overarching goals of the initiative are to improve patient safety and increase access to safe, effective medical devices across the world (GHTF, 2012). The outputs of the initiative include guidance documents on various aspects of medical device regulation, with the idea that member countries can adopt the guidelines and make progress towards harmonization. The GHTF also collaborates with standard-setting bodies such as the International Organization for Standardization (ISO) and the Asian Harmonization Working Party (AHWP) to develop harmonizing standards. Health Canada's participation in the GHTF has included attending regular GHTF Steering Committee meetings and acting as Chair on a rotating basis, as well as chairing two GHTF Study Groups (Pre-Market Evaluation and Quality Systems). Program personnel reported that Health Canada has adopted nine GHTF guidances to date, and is in the process of adopting an additional two.</p>
<p>In 2011, the senior members of the GHTF agreed to take the initiative in a different direction. They acknowledged the accomplishments of the GHTF since its inception in 1992, but noted that widespread and uniform adoption of its regulatory approaches had not occurred among its members. They also pointed out that the membership of the GHTF is no longer reflective of the evolving global medical device market (Kelly, 2011). The members of the GHTF recommended the creation of the International Medical Device Regulators Forum (IMDRF) as a new form of collaboration between regulatory authorities from different countries. The Forum is intended to allow more detailed discussion between regulatory authorities and lead to improved ways to increase harmonization. The Forum would be led by representatives of regulatory agencies, but would also be open to input from industry members, academics, health care professionals, and other stakeholders (Kelly, 2011). The Forum Management Committee comprises members from Australia, Brazil, Canada, China, the EU, Japan, the US, and the World Health Organization (WHO). Forum participants held their inaugural meeting in Singapore in February 2012 (IMDRF, 2012). Health Canada is currently chairing one of the IMDRF working groups.</p>
<p>Generally speaking, key informants believe that while Health Canada has made progress in this area, more could be done to harmonize Canada's pre-market and post-market processes for medical devices with those of other jurisdictions. Stakeholders also noted obstacles to harmonization. For example, standards, guidelines, policies, or regulatory approaches employed in other jurisdictions may not be entirely appropriate in a Canadian context.</p>
<p>Key informants were generally of the view that increased harmonization will improve access to medical devices; furthermore, many believe it will improve the safety of these products. Three reasons were given to support this belief:</p>
<ul class="lst-spcd">
<li>Sharing post-market information with other jurisdictions may result in faster identification of safety signals, as these are being monitored over a larger population base; consequently, timelier reactions to health and safety risks may be possible.</li>
<li>Sharing pre-market information and otherwise streamlining the approval process may enable Health Canada to reallocate resources to post-market activities, including post-market surveillance/monitoring, and compliance and enforcement activities, where there is currently a perceived need.</li>
<li>Having multiple jurisdictions involved in developing standards and guidelines may lead to more robust processes and requirements.</li>
</ul>
<h3 id="a6.9">6.9 Long-term outcomes</h3>
<p>In the long term, MDP activities are expected to contribute to a reduction in health risks and adverse events associated with the use of medical devices, as well as increased public confidence in medical devices and the related regulatory system. MDP activities likely have an impact in these areas, although it is important to realize that many other factors may also influence these outcomes.</p>
<p>MDP activities such as approval of safe medical devices, post-market surveillance and monitoring, and compliance and enforcement should contribute to reduced health risks and adverse events associated with the use of these products. For example, actions such as removing unsafe medical devices from the market through recalls or preventing counterfeit products from entering Canada avert adverse health effects in humans that would have occurred had these actions not been taken.</p>
<p>As for public confidence, the evaluation did not find any public opinion or other research that would provide insight into the degree of public confidence in medical devices and the related regulatory system. Of the eight respondents to the non-industry stakeholder survey, six agreed they have confidence in the safety of medical devices on the market in Canada, while five said they have confidence in the effectiveness of medical devices on the market in Canada. Only two agreed that access to medical devices in Canada is timely and that there is access to a sufficient variety of products.</p>
<p>Ultimately, Health Canada hopes to achieve a sustainable, cost-efficient, responsive, and science-based regulatory system for medical devices in Canada. A lack of information on financial and human resources makes it difficult to draw conclusions regarding the sustainability and cost-efficiency of the system, although submission review performance has been improving in recent years, and several other initiatives are underway that are intended to enhance process efficiencies. As for the responsiveness and scientific basis of the regulatory system, the evidence indicates that Health Canada has formally integrated scientific evidence and risk-based analysis into MDP decision making. There appear to be some concerns about the timeliness of the Program's response to risks and the extent to which it takes stakeholder concerns into account in policy and regulatory development.</p>
<h3 id="a6.10">Unintended consequences</h3>
<p>The evaluation identified relatively few unintended consequences arising from Health Canada's regulatory approach to medical devices. Some concerns were expressed about potential negative economic impacts for industry. For example, industry key informants noted that uncertainty around approval timelines for medical devices, combined with the financial burden associated with cost recovery, may cause manufacturers to delay or avoid submitting new health products for approval in Canada. Ultimately, this may result in reduced access by patients to these products, as well as to an observed "trade deficit" with respect to medical devices (i.e., Canada tends to import more of these devices than it exports). Finally, some industry key informants suggested that Health Canada sometimes does not enforce compliance with licensing requirements, which may place compliant medical device manufacturers at a competitive disadvantage. The evaluation could not determine the extent to which these unintended consequences identified by key informants have, in fact, occurred.</p>
<h2 id="a7.0">7.0 Findings: efficiency and economy</h2>
<p>Overall, the available financial and human resource information is insufficient to support an analysis of efficiency and economy. As a result, the evaluation could not assess the extent to which program resources were used as planned, whether program outputs were produced efficiently, or whether expected outcomes were produced economically.</p>
<p>For fiscal year 2007-2008 and earlier, financial reporting was based on Health Canada's former PAA. Under this PAA, medical device activities fell under the Health Products and Food Program Activity. Program sub-Activities were as follows:</p>
<ul class="lst-spcd">
<li>pre-market regulatory evaluation and process improvement</li>
<li>information, education, and outreach on health products, food, and nutrition</li>
<li>monitoring safety and therapeutic effectiveness and risk management</li>
<li>transparency, public accountability, and stakeholder relationships</li>
</ul>
<p>Under this PAA, financial reporting was linked to these four Program sub-Activities and to sub-sub-Activities representing, at a more detailed level, the functional activities carried out by Health Canada personnel as part of the sub-Activities. However, it is not possible to link this information to what, since 2008-09, has been considered the MDP.</p>
<p>In 2007-08, Health Canada's PAA was restructured. Under the new PAA, the relevant Program Activity is Health Products, and the Program sub-Activities are as follows:</p>
<ul class="lst-spcd">
<li>Pharmaceutical Human Drugs</li>
<li>Biologics and Radiopharmaceuticals</li>
<li>Medical Devices</li>
<li>Veterinary Drugs<sup><a class="fn-lnk" href="#fn37" id="fnb37-ref"><span class="wb-inv">Footnote </span>37</a></sup></li>
</ul>
<p>Financial reporting was linked to these four Program sub-Activities from 2008-2009 through 2011-2012. However, the available expenditure data did not include overhead, which is not coded at the sub-Program level but only at the Program level (i.e, Health Products). Historically, therefore, the available financial information did not provide an accurate picture of total MDP expenditures. Similarly, limited information was available on MDP budgets. For example, in 2010-2011 and 2011-2012, financial reporting at the Program sub-Activity level did not include budgeted amounts. Instead, budgeted amounts were only reported at the Program level (i.e., Health Products). This, combined with the difficulties in understanding total MDP expenditures, has made it impossible to compare budgeted amounts against actual expenditures for the MDP over time.</p>
<p>Health Canada representatives indicated that HPFB has recently implemented a number of improvements to its approach to financial reporting.</p>
<ul class="lst-spcd">
<li>Although expenditures incurred by overhead organizations such as ADM and PPIAD were not coded consistently to the MDP in the past, since 2011-2012, procedures have been put in place to ensure that all expenditures are coded to the appropriate Sub-activity (Medical Devices, Pharmaceutical Drugs, etc.) and not at the Program (i.e., Health Products) level.</li>
<li>Beginning in 2013-2014, notional budgets were revised to ensure proper allocation to the Sub-activity level.</li>
<li>Beginning in 2014-2015, TBS will require all government expenditure management reporting to be done at the Sub-activity level, or lower, depending on the approved PAA. Health Canada representatives indicated that HPFB is well along the path of being able to plan, budget, and report at this new required level.</li>
</ul>
<p>Table 8 presents total MDP expenditures for 2009-2010 to 2011-2012, based on financial information provided by HPFB and RAPB.</p>
<table class="subject fontSize85 table-bordered table" id="tbl8">
<caption class="text-left">
  Table 8: Total expenditures ($), MDP, 2009-2010 to 2011-2012
  </caption>
<thead>
<tr>
<th id="t9hc1" rowspan="2">Directorate</th>
<th colspan="3" id="t9hc2">2009-2010</th>
<th colspan="3" id="t9hc3">2010-2011</th>
<th colspan="3" id="t9hc4">2011-2012</th>
</tr>
<tr>
<th headers="t9hc1" id="t9hc5">w/o revenue</th>
<th headers="t9hc2" id="t9hc6">w/ revenue</th>
<th headers="t9hc2" id="t9hc7">Revenue</th>
<th headers="t9hc2" id="t9hc8">w/o revenue</th>
<th headers="t9hc3" id="t9hc9">w/ revenue</th>
<th headers="t9hc3" id="t9hc10">Revenue</th>
<th headers="t9hc3" id="t9hc11">w/o revenue</th>
<th headers="t9hc4" id="t9hc12">w/ revenue</th>
<th headers="t9hc4" id="t9hc13">Revenue</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t9hc1 t9hc5">Therapeutic Products</td>
<td headers="t9hc2 t9hc6">10,799,801</td>
<td headers="t9hc2 t9hc7">6,282,114</td>
<td headers="t9hc2 t9hc8">4,517,687</td>
<td headers="t9hc3 t9hc9">10,876,306</td>
<td headers="t9hc3 t9hc10">6,003,152</td>
<td headers="t9hc3 t9hc11">4,873,154</td>
<td headers="t9hc4 t9hc12">12,291,147</td>
<td headers="t9hc4 t9hc13">4,980,775</td>
<td headers="t9hc4">7,310,372</td>
</tr>
<tr>
<td headers="t9hc1 t9hc5">Inspectorate</td>
<td headers="t9hc2 t9hc6">1,251,433</td>
<td headers="t9hc2 t9hc7">-7,775,597</td>
<td headers="t9hc2 t9hc8">9,027,030</td>
<td headers="t9hc3 t9hc9">1,220,700</td>
<td headers="t9hc3 t9hc10">-11,003,859</td>
<td headers="t9hc3 t9hc11">12,224,559</td>
<td headers="t9hc4 t9hc12">2,642,364</td>
<td headers="t9hc4 t9hc13">-560,576</td>
<td headers="t9hc4">3,202,940</td>
</tr>
<tr>
<td headers="t9hc1 t9hc5">Marketed Health Products</td>
<td headers="t9hc2 t9hc6">1,014,737</td>
<td headers="t9hc2 t9hc7">1,014,737</td>
<td> </td>
<td headers="t9hc3 t9hc9">1,131,106</td>
<td headers="t9hc3 t9hc10">1,131,106</td>
<td> </td>
<td headers="t9hc4 t9hc12">2,548,700</td>
<td headers="t9hc4 t9hc13">1,523,592</td>
<td headers="t9hc4">1,025,108</td>
</tr>
<tr>
<td headers="t9hc1 t9hc5">Other Branch MDP costs</td>
<td headers="t9hc2 t9hc6">657,139</td>
<td headers="t9hc2 t9hc7">657,139</td>
<td> </td>
<td headers="t9hc3 t9hc9">479,771</td>
<td headers="t9hc3 t9hc10">479,771</td>
<td> </td>
<td headers="t9hc4 t9hc12">6,444,793</td>
<td headers="t9hc4 t9hc13">5,153,793</td>
<td headers="t9hc4">1,291,000</td>
</tr>
<tr>
<td headers="t9hc1 t9hc5">HPFB Regions</td>
<td headers="t9hc2 t9hc6">171,835</td>
<td headers="t9hc2 t9hc7">171,835</td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
<td> </td>
</tr>
<tr>
<td headers="t9hc1 t9hc5"><strong>Total MDP - HPFB</strong></td>
<td headers="t9hc2 t9hc6"><strong>13,894,945</strong></td>
<td headers="t9hc2 t9hc7"><strong>350,228</strong></td>
<td headers="t9hc2 t9hc8"><strong>13,544,717</strong></td>
<td headers="t9hc3 t9hc9"><strong>13,707,883</strong></td>
<td headers="t9hc3 t9hc10"><strong>-3,389,830</strong></td>
<td headers="t9hc3 t9hc11"><strong>17,097,713</strong></td>
<td headers="t9hc4 t9hc12"><strong>23,927,004</strong></td>
<td headers="t9hc4 t9hc13"><strong>11,097,584</strong></td>
<td headers="t9hc4"><strong>12,829,420</strong></td>
</tr>
<tr>
<td headers="t9hc1 t9hc5">RAPB</td>
<td headers="t9hc2 t9hc6">2,529,150</td>
<td> </td>
<td> </td>
<td headers="t9hc3 t9hc9">2,951,521</td>
<td> </td>
<td> </td>
<td headers="t9hc4 t9hc12">5,975,992</td>
<td headers="t9hc4 t9hc13">-4,795,997</td>
<td headers="t9hc4">1,179,995</td>
</tr>
<tr>
<td headers="t9hc1 t9hc5"><strong>Total MDP - HPFB and RAPB</strong></td>
<td headers="t9hc2 t9hc6"><strong>16,424,095</strong></td>
<td headers="t9hc2 t9hc7"><strong>350,228</strong></td>
<td headers="t9hc2 t9hc8"><strong>13,544,717</strong></td>
<td headers="t9hc3 t9hc9"><strong>16,659,404</strong></td>
<td headers="t9hc3 t9hc10"><strong>-3,389,830</strong></td>
<td headers="t9hc3 t9hc11"><strong>17,097,713</strong></td>
<td headers="t9hc4 t9hc12"><strong>29,902,996</strong></td>
<td headers="t9hc4 t9hc13"><strong>6,301,587</strong></td>
<td headers="t9hc4"><strong>14,009,415</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="10">Notes:
        <ol>
<li>Figures include Employee Benefit Plans (EBP).</li>
<li>Overhead was not coded to sub-activity levels prior to 2011-2012. Therefore, total MDP expenditures do not include overhead in 2009-2010 and 2010-2011.</li>
<li>HPFB Regions includes British Columbia, Alberta, Nunavut, Northwest Territories region, Ontario, Quebec, Atlantic, and Manitoba and Saskatchewan region</li>
<li>Other Branch MDP Costs consists of ADM, Litigation, Office of Consumer and Public Involvement, Policy Planning and International Affairs, HPFB Obligations, HPFB Unallocated Funding.</li>
<li>There is no revenue for 2009-2010 and 2010-2011 for RAPB.Cost recovery revenue was allocated to RAPB starting in 2011-2012.</li>
</ol>
<p>Source: HPFB and RAPB.</p></td>
</tr>
</tfoot>
</table>
<p>In addition to the limitations, described above, of HPFB's historic approach to reporting on the budgets and expenditures of the MDP, a number of other shortcomings in the data also limit their usefulness for analyzing efficiency and economy. For example, while there is information on the number of FTEs allocated to various HPFB directorates and other entities involved in the MDP, the number of FTEs allocated to various program activities is unknown.<sup><a class="fn-lnk" href="#fn38" id="fnb38-ref"><span class="wb-inv">Footnote </span>38</a></sup></p>
<p>A related challenge, from the point of view of assessing efficiency and economy, is that reporting by functional activities, which took place under the previous PAA, has not taken place since 2008-2009. Some examples of functional activities (also referred to as Functional Areas) include screening, product assessment, new submissions, monitoring and surveillance, and education and outreach. Such task- or activity-based reporting is essential to analyzing efficiency and economy because it reflects the time spent by program staff performing various tasks or activities and producing various outputs. As such, this information is important in assessing:</p>
<ul class="lst-spcd">
<li>allocative efficiency, which focuses on the relationship between resources and outcomes;</li>
<li>operational efficiency, which focuses on the relationship between resources and outputs; and</li>
<li>economy, which focuses on the optimization (including the minimization) of the use of resources.</li>
</ul>
<p>Within TPD, coding has been updated as of 2012-2013 so that functional activity information will be available in the future. In a recent status report to Treasury Board on the financial management and performance of the Human Drugs and Medical Devices Programs under the new cost recovery regime, Health Canada reported that it has introduced financial management controls, including an improved time tracking system, to help validate costing data (Health Canada, 2013h). In addition, Health Canada reported that it has introduced a variety of other measures to support the efficient delivery of regulatory services, including the following:</p>
<ul class="lst-spcd">
<li>streamlining review processes</li>
<li>putting systems in place -- such as Standard Operating Procedures (SOPs), guidelines, and training -- to support more efficient reviews and applying them consistently to enable improved submission planning</li>
<li>using foreign review reports and working with other regulatory agencies</li>
<li>strengthening scientific capacity through hiring and retaining qualified staff</li>
<li>improving information technology (IT) systems to support the submission review process</li>
</ul>
<p>In the same report, Health Canada noted that the increased revenue resulting from updated user fees has "allowed activities to be better resourced" and that "cost recovery targets for first decisions met 100% service standards in all program areas"; the same information was also reported in the 2011-2012 DPR.</p>
<p>Based on the analysis completed as part of this evaluation and reported in Section 5.2.1, the timeliness of submission review has been improving for all classes of medical devices since at least 2009-2010, and improvements in performance have continued under the new cost recovery framework. However, these improvements in timeliness do not necessarily mean that submission review is being carried out more efficiently, i.e., it is not necessarily the case that program outputs -- in this case, completed reviews -- are being produced at lower cost. A more detailed costing analysis, such as the analysis completed in 2007 to support the proposal for updated user fees (Health Canada and Spearhead Management Canada Ltd, 2007), which calculated a unit cost for a variety of program activities subject to cost recovery, would shed light on the extent to which efficiencies may have been realized under the new cost recovery regime.</p>
<p>Health Canada is reviewing its costs, fees, and performance associated with the MDP as per its commitment in the <em>User Fee Proposal</em> and the <em>Regulatory Impact Analysis Statement</em> associated with the <em>Fees in Respect of Drugs and Medical Devices Regulations.</em> Preliminary results are expected in 2014.</p>
<h2 id="a8.0">8.0 Conclusions and recommendations</h2>
<h3>Relevance</h3>
<p>The evaluation found government oversight of medical devices to be both necessary and relevant. In addition to their diagnostic and therapeutic benefits, there are significant risk and safety issues associated with medical devices that warrant an ongoing role for government. The existing environment is also characterized by significant change and uncertainty as novel technologies and products emerge that blur the existing boundaries among medical devices, pharmaceutical drugs, and biologics. These factors speak to the need for government oversight in this area in order to manage potential health and safety risks. Such a role, furthermore, is consistent with federal and Health Canada roles and responsibilities, as described in federal statutes and regulations, and aligns directly with Health Canada's strategic outcome to inform and protect Canadians from health risks associated with food, products, substances, and environments.</p>
<p>MDP activities are also well aligned with federal priorities to strengthen consumer safety. The federal government has devoted substantial resources over the past decade to broader initiatives intended to improve the safety of health products, including medical devices, through modernizing the regulatory framework for these products and, more recently, signalled its commitment to the long-term sustainability of the MDP by including medical devices in recent updates to its cost recovery framework and user fees.</p>
<h4>Performance - program implementation</h4>
<p>Over the period of the evaluation,Health Canada has made progress in implementing its planned activities and, in the process, has responded to several emergent issues and challenges. However, a number of unresolved issues and challenges remain.</p>
<p>On the pre-market side, in addition to implementing a new cost recovery framework, Health Canada has also undertaken several other initiatives that are intended to increase the efficiency of the submission review process. In particular, it has piloted electronic submissions for Class III and IV medical devices and, more recently, taken steps to increase the use of foreign information in Class III and IV applications. There is broad support among external key informants for measures to expedite the review process, particularly through the use of foreign reviews and data.</p>
<p>Health Canada has recently chosen not to proceed with planned amendments to the investigational testing provisions of the <em>Medical Devices Regulations</em> that would have introduced GCP requirements and an inspection program for investigational testing, concluding that the risks involved did not warrant an increased regulatory burden. Health Canada's position is inconsistent with its main international counterparts in the US and Europe, where GCP requirements for investigational testing are in place.</p>
<p>Prior to implementation of the new cost recovery framework, Health Canada's review performance fluctuated over time for all three classes of device subject to pre-market review, and over the period of the evaluation, the 90% target had usually not been met. Review performance has been improving over the past three years, including under the new cost recovery framework. A more thorough analysis would consider review performance in relation to changing resource levels and trends in submission types and volumes.</p>
<p>Combination products, which combine more than one type of regulated health product (e.g., drug-device combinations, or biologic-device combinations), present a number of challenges for pre-market review. Reported difficulties include inconsistent application of the criterion for classifying products; inappropriate classifications of some products as medical devices, which some internal key informants suggested may result in under-estimating their risks; and difficulties in completing reviews of combination products in a timely fashion. Finally, although fees for drug submissions are substantially higher than for medical devices, submission fees for combination products regulated as devices are paid solely to MDB at rates set for medical devices. Many key informants, both internal and external to Health Canada, emphasized an urgent need for Health Canada to develop and implement policy and guidance relating to the review and licensing of combination products. Although the FDA's general approach to combination products is similar to Health Canada's, unlike Health Canada, the FDA has developed a considerable body of policy and guidance for industry in this area.</p>
<h5>Recommendation 1:</h5>
<p><strong>Health Canada should review its approach to the review and licensing of combination products.</strong></p>
<p>Like combination products, SUDs have also presented policy and regulatory challenges for Health Canada over the evaluation period. Unlike medical devices that are designed, labelled, and sold for multiple uses, SUDs are produced by manufacturers to be used once and then discarded. Reprocessing of SUDs has become common in Canada and is carried out by hospitals and by third-party reprocessors. In response to concerns about the safety risks associated with reprocessing expressed by the OAG in 2004, Health Canada undertook a review of its authorities to determine its ability to regulate the reprocessing of SUDs, ultimately concluding that it does not have the authority to regulate the use of a device after its sale and therefore does not have the authority to regulate reuse.</p>
<p>It is unclear if this conclusion remains valid for all reprocessing situations, suggesting that a reassessment of Health Canada's role in light of market developments may be warranted in future. Furthermore, Health Canada's long-held stance on the issue is at odds with that of its international counterparts. In the US, where federal and state jurisdictions are similar to Canada, all hospitals and third parties that reprocess SUDs are subject to the same regulatory requirements as original equipment manufacturers. Likewise, the EU has recently proposed similar amendments to the Medical Devices Directive. In Canada, calls for some type of regulation or oversight of reprocessing on the part of Health Canada continue from health care facilities, original equipment manufacturers, and third-party reprocessing firms.</p>
<h5>Recommendation 2:</h5>
<p><strong>Given the growing re-use of SUDs, Health Canada should review the implications of SUD reprocessing.</strong></p>
<p>On the post-market side, one of Health Canada's main accomplishments has been the implementation of CMDSNet to supplement the existing system of medical device problem reporting. CMDSNet is intended to encourage voluntary problem reporting by health care professionals, among whom reporting has historically been low. The CMDSNet was launched in 2009 and, in its first three years, processed one third of all voluntary problem reports submitted to Health Canada and was an important source of safety signals. Health Canada plans to expand CMDSNet to include more health care institutions.</p>
<p>Health Canada has also implemented a standardized approach to signal detection, assessment, and risk management, which is used across all regulated health products, including medical devices. While Health Canada's post-market surveillance activities for medical devices have improved in recent years, opportunities for improvement include becoming more engaged in current discussions concerning the introduction of a device identification and registration system for medical devices; implementing a public database of medical device problem reports, such as exists in the US; and enhancing collaboration with international regulators to collect and monitor safety information. Other possible changes -- both of which are in place in the US -- include electronic submission of problem reports and introducing regulatory amendments requiring health care institutions to report medical device problems that result in serious illness, injury, or death. Health Canada is currently experimenting with electronic submission of adverse drug reaction reports and, under the FCSAP, planned to introduce mandatory adverse drug reaction reporting for health care institutions, though such legislation has not been implemented to date.</p>
<h5>Recommendation 3:</h5>
<p><strong>Health Canada should explore additional measures to enhance the post-market surveillance and monitoring of medical devices.</strong></p>
<p>In the area of compliance and enforcement, Health Canada has implemented significant changes to its inspection program for medical devices. Under the new risk-based approach, domestic MDEL holders are inspected on an established cycle and are rated as either compliant or non-compliant according to the risk given to observations noted during inspections. In 2012, in response to recommendations made by the OAG, Health Canada conducted a pilot project to assess the possibility of expanding the inspection program to foreign establishments, and based on the results, plans to include foreign establishments in the medical device inspection program beginning in 2013-2014.</p>
<p>The presence of unlicensed devices on the Canadian market is a concern for industry stakeholders, who are critical of what they perceived as Health Canada's failure to enforce compliance in this area and insufficient penalties in the event of non-compliance. Concerns about the presence of unlicensed medical devices on the Canadian market were also expressed by the OAG in 2004. To date, Health Canada has not analysed the extent of the problem or the health and safety risks it poses.</p>
<h5>Recommendation 4:</h5>
<p><strong>Health Canada should determine the extent to which unlicensed medical devices are available on the Canadian market, and take steps to discourage this practice and ensure compliance with regulation.</strong></p>
<p>In the area of communications and stakeholder engagement, Health Canada aims to provide Canadians with more information on health products, and to make the regulatory system more open to consumer and other stakeholder input and involvement. Arguably the most important aspect of Health Canada's role in communication and stakeholder engagement is the communication of post-market risk and safety information to health professionals and the public. Since 2005, Health Canada has communicated risk and safety information primarily through the MedEffect website. In February 2013, Health Canada launched a revised system for disseminating risk communications online, which appears to be a substantial improvement over the MedEffect system in several ways, including the availability of an advanced search feature and a new format for risk communications. Health Canada recently initiated an evaluation of its risk communications for health products, including medical devices, following through on long-standing plans to assess their effectiveness.</p>
<h3>Performance - outcomes</h3>
<p>Over the period of the evaluation, Health Canada has engaged in many activities that should, in theory, contribute to the expected outcomes of the MDP. However, for various reasons, data to support definitive conclusions on outcomes achieved are relatively limited.</p>
<h4>Immediate outcomes</h4>
<p>In the immediate term, Health Canada's activities are expected to produceincreased awareness and understanding by non-industry stakeholders of risks and benefits related to medical devices. However, based on the limited results from the stakeholder survey, it is not possible to draw conclusions on this question.</p>
<p>The evaluation found a reasonably high level of awareness and understanding among industry of Health Canada's regulatory activities for medical devices, with the exception of its compliance activities and related enforcement actions. Most industry survey respondents were aware of various types of information made available by Health Canada and had also used this information. However, only a minority of respondents believe that Health Canada has consulted adequately with industry; that the existing consultation mechanisms are effective; and that Health Canada takes the concerns of industry into account in regulatory and policy development.</p>
<p>In the short term, Health Canada's activities are also intended to produce increased safety and effectiveness of medical devices. There are clearly processes in place that are designed to ensure that medical devices are safe and effective, but no concrete evidence of improvements in these areas.</p>
<p>Finally, in the short term, Health Canada's activities are expected to lead to increased industry compliance with regulatory requirements. While compliance information is relatively limited, the available data seem to suggest that serious non-compliance is relatively uncommon. Over the period of the evaluation, however, Health Canada has not reported regularly or consistently on the nature, seriousness, frequency, or prevalence of non-compliances related to medical devices, and has focused its reporting, instead, on quantifying activities and outputs. That said, the Inspectorate has recently developed an annual inspection summary report that will be published on the Health Canada website. The 2012-2013 report includes a description of Inspectorate activities and outputs, describes the overall compliance rate of industry, and lists the common observations cited in non-compliant establishments. The report does not contain any information on actions taken by the Inspectorate in response to non-compliance.</p>
<h5>Recommendation 5:</h5>
<p><strong>Health Canada should continue to build on its current approach to performance reporting to emphasize compliance and enforcement outcomes to a greater extent.</strong></p>
<h4>Intermediate outcomes</h4>
<p>In the intermediate term, Health Canada activities are expected to lead stakeholders to adopt safe behaviours with respect to the use of medical devices. It is known that some hospitals and health care facilities are engaged in SUD reprocessing in Canada and that unlicensed medical devices are available on the Canadian market and are presumably being used, although the magnitude of the problem and the safety risks involved are unknown.</p>
<p>Health Canada activities are also expected to result in increased use of scientific evidence and risk-benefit analysis to inform decision making related to medical devices. The use of scientific evidence and risk-benefit analysis is formally integrated into Health Canada's Decision-Making Framework for Identifying, Assessing and Managing Health Risks, and also into various pre-market and post-market processes. Health Canada has established a number of Expert and Scientific Advisory Panels to provide guidance on regulatory and policy development, and has implemented some, though not all, of their recommendations.</p>
<p>In the intermediate term, Health Canada also hopes to achieve a timely response to identified risks related to medical devices. For the most part, data were not available to support an objective analysis of this outcome. While in 2012, MHPD neared its target of completing 90% of signal assessments within its performance target, a similar analysis could not be undertaken for a wide range of other program activities. While it is important for Health Canada to establish and strive to meet performance standards, comparisons against external criteria or standards, such as the response of other regulatory agencies to specific risks, may also be informative.</p>
<p>In the intermediate term, Health Canada expects to achieve increased international harmonization of regulatory requirements for medical devices. Health Canada has developed several agreements with other regulatory agencies, including the FDA and Australia's TGA. Health Canada has also been a long-standing active participant in the GHTF, has adopted nine GHTF standards, and is in the process of adopting another two. Health Canada is also a member of the IMDRF, the successor to the GHTF. Key informants were generally of the view that although Health Canada has made progress in this area, more could be done to harmonize Canada's pre-market and post-market processes for medical devices with other jurisdictions.</p>
<h4>Long-term outcomes</h4>
<p>In the long term, it is likely that Health Canada's activities contribute to reduced health risks and adverse events associated with the use of medical devices. For example, actions such as removing unsafe medical devices from the market through recalls or preventing counterfeit products from entering Canada avert adverse health effects in humans that would have occurred had these actions not been taken. As for increased public confidence in medical devices and the regulatory system, the evaluation found no public opinion research conducted by Health Canada or any other entity that would shed light on this question, thus no conclusions are possible.</p>
<p>Ultimately, Health Canada hopes to achieve a sustainable, cost-efficient, responsive, and science-based regulatory system for medical devices in Canada. Limited information on financial and human resources makes it difficult to draw conclusions regarding the sustainability and cost-efficiency of the system, although submission review performance has been improving in recent years, and several other initiatives are underway that are intended to enhance process efficiencies. With respect to the responsiveness and scientific basis of the regulatory system, while Health Canada has formally integrated scientific evidence and risk-based analysis into decision making, there are some concerns about the timeliness of its response to risks and the extent to which it takes stakeholder concerns into account in policy and regulatory development.</p>
<h3>Performance - efficiency and economy</h3>
<p>Changes in HPFB's approach to financial reporting over the period of the evaluation made it challenging to consistently match MDP expenditures and budgets, so as to compare and analyze this information over time. HPFB has recently restructured its financial reporting to comply with Treasury Board requirements, which should improve the accuracy of this information and facilitate future analysis.</p>
<p>While activity-based financial reporting has not taken place since 2008-2009, within TPD coding has been updated as of 2012-2013 so that functional activity information will be available in the future.  Activity-based reporting is important to support activity-based costing, which in turn is important to analysing the efficiency with which program activities are carried out. HPFB undertook an activity-based costing exercise in 2007 to support the proposal for updated user fees, and used the results of this analysis to calculate unit costs for a variety of regulatory activities, including submission review. The available data indicate that the timeliness of submission review for all classes of medical devices has been improving since at least 2009-2010, and that improvements in performance have continued under the new cost recovery framework. However, without analysing the unit costs of submission review and other cost-recovered activities, it is unclear if improvements in timeliness also represent improved efficiencies. In addition to enabling an assessment of the extent to which efficiencies may have been realized under the new cost recovery framework, such analysis would also assist the MDP in identifying where future adjustments to the framework may be necessary. For example, such analysis would assist the MDP in determining if adjustments to the framework need to be made to accommodate review of combination products. To this end, HPFB is reviewing its costs, fees, and performance associated with the MDP, as per its commitment in the <em>User Fee Proposal</em> and the R<em>egulatory Impact Analysis Statement</em>associated with the <em>Fees in Respect of Drugs and Medical Devices Regulations</em></p>
<h2 id="appa">Appendix A - Evaluation Matrix</h2>
<p><strong>Table 1: Evaluation Matrix</strong></p>
<table class="subject table-bordered table" id="tbla1">
<caption class="text-left">
  EVALUATION OF THE MEDICAL DEVICES PROGRAM (MDP) - EVALUATION MATRIX
  </caption>
<thead>
<tr>
<th id="t10hc1">Evaluation issues and questions</th>
<th id="t10hc2">Indicators</th>
<th id="t10hc3">Data sources<sup id="fn39-0-rf"><a class="fn-lnk" href="#fn39"><span class="wb-inv">Footnote </span>39</a></sup></th>
</tr>
<tr>
<th colspan="3" id="t10hc4">SECTION 1: RELEVANCE</th>
</tr>
<tr>
<th colspan="3" id="t10hc5">Issue #1: Continued need for the program</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t10hc5 t10hc1" rowspan="5">1. Is there a continued need for the MDP?</td>
<td headers="t10hc5 t10hc2"><ul>
<li>Need for program identified/documented</li>
</ul></td>
<td headers="t10hc5 t10hc3">Document review:
        <ul>
<li>Official government documents</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc5 t10hc2"><ul>
<li>Evidence of current/emerging human health and safety issues related to medical devices</li>
</ul></td>
<td headers="t10hc5 t10hc3">Literature review</td>
</tr>
<tr>
<td headers="t10hc5 t10hc2"><ul>
<li>Rationale/justification for regulation of medical devices/health products (e.g., welfare economics)</li>
</ul></td>
<td headers="t10hc5 t10hc3">Literature review</td>
</tr>
<tr>
<td headers="t10hc5 t10hc2"><ul>
<li>Expert/stakeholder assessment of ongoing need</li>
</ul></td>
<td headers="t10hc5 t10hc3">Key informant interviews (internal and external)</td>
</tr>
<tr>
<td headers="t10hc5 t10hc2"><ul>
<li>Responsiveness of program to needs of Canadians</li>
</ul></td>
<td headers="t10hc5 t10hc3">Document review
        <p>Literature review</p>
<p>Key informant interviews (external)</p>
<p>Survey of industry</p>
<p>Survey of stakeholders</p></td>
</tr>
<tr>
<th colspan="3" id="t10hc6">Issue #2: Alignment with government priorities</th>
</tr>
<tr>
<td headers="t10hc6 t10hc1" rowspan="2">2. Is the MDP aligned with the priorities of the Government of Canada?</td>
<td headers="t10hc6 t10hc2"><ul>
<li>Extent to which program objectives are linked to Federal Government priorities</li>
</ul></td>
<td headers="t10hc6 t10hc3">Document review:
        <ul>
<li>recent Speeches from the Throne/Budgets</li>
<li>Medical Devices Program (MDP) RMAF</li>
<li>Food and Consumer Safety Action Plan (FCSAP) RMAF</li>
<li>Therapeutic Product Safety Initiative (TPSI) RMAF</li>
<li>Cost Recovery Initiative (CRI)</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc6 t10hc2"><ul>
<li>Extent to which program objectives are linked to the strategic outcomes/priorities of Health Canada/HPFB</li>
</ul></td>
<td headers="t10hc6 t10hc3">Document review:
        <ul>
<li>recent Health Canada Reports on Plans and Priorities</li>
<li>HPFB Blueprint for Renewal reports and related documents</li>
<li>MDB/TPD strategic plans and business transformation progress reports</li>
</ul></td>
</tr>
<tr>
<th colspan="3" id="t10hc7">Issue #3: Alignment with federal roles and responsibilities</th>
</tr>
<tr>
<td headers="t10hc7 t10hc1" rowspan="2">3. Is the MDP consistent with federal roles and responsibilities?</td>
<td headers="t10hc7 t10hc2"><ul>
<li>Extent to which the program objectives are consistent with the legislative framework of the Federal Government</li>
</ul></td>
<td headers="t10hc7 t10hc3">Document review:
        <ul>
<li>federal Acts and Regulations (<em>Department of Health Act</em>, <em>Food and Drugs Act</em>, etc., and relevant regulations, including Medical Devices Regulations)</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc7 t10hc2"><ul>
<li>Extent to which the program objectives are consistent with the legislative framework of Health Canada</li>
</ul></td>
<td headers="t10hc7 t10hc3">Document review:
        <ul>
<li>federal Acts and Regulations (<em>Department of Health Act</em>, <em>Food and Drugs Act</em>, etc., and relevant regulations, including Medical Devices Regulations)</li>
<li>recent Health Canada Reports on Plans and Priorities</li>
</ul></td>
</tr>
<tr>
<th colspan="3" id="t10hc8">SECTION 2: PERFORMANCE (EFFECTIVENESS, EFFICIENCY, ECONOMY)</th>
</tr>
<tr>
<th colspan="3" id="t10hc9">Issue #4: Achievement of expected outcomes</th>
</tr>
<tr>
<td headers="t10hc9 t10hc1">4. Is the Program's governance structure likely to support the achievement of expected outcomes?</td>
<td headers="t10hc9"> </td>
<td headers="t10hc9"> </td>
</tr>
<tr>
<td headers="t10hc9 t10hc1" rowspan="3">a. Is there an established governance structure to coordinate MDP delivery?</td>
<td headers="t10hc9 t10hc2"><ul>
<li>Extent to which internal and interdepartmental partners' roles, responsibilities, accountabilities, and decision-making authorities are documented and understood</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review:
        <ul>
<li>descriptions of the organizational structures, mandates, and activities of program partners, as available from:
            <ul>
<li>Health Canada website</li>
<li>MDP, FCSAP, and TPSI RMAFs</li>
<li>health product regulation roles and responsibilities framework documents (2005; 2008)</li>
<li>process maps (e.g., MHPD)</li>
<li>other internal documents as available</li>
</ul>
</li>
</ul>
<p>Key informant interviews (internal and external, i.e., other federal departments)</p></td>
</tr>
<tr>
<td headers="t10hc9 t10hc2"><ul>
<li>Extent of collaboration among internal and interdepartmental partners, as evidenced by:</li>
<li>existence of committees, working groups, and teams</li>
<li>frequency of meetings of committees, working groups, and teams</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review:
        <ul>
<li>TPD/MDB, MHPD, HPFBI, and HPFB operational, strategic, and business plans</li>
<li>TPD/MDB, MHPD, HPFBI, and HPFB performance reports</li>
<li>committee/working group Terms of Reference (as available)</li>
<li>meeting agendas/minutes (as available)</li>
</ul>
<p>Key informant interviews (internal and external, i.e., other federal departments)</p></td>
</tr>
<tr>
<td headers="t10hc9 t10hc2"><ul>
<li>Nature of industry involvement in MDP governance</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review:
        <ul>
<li>minutes of meetings/reports of consultations with industry stakeholders (e.g., MEDEC)</li>
</ul>
<p>Key informant interviews (internal and external)</p></td>
</tr>
<tr>
<td headers="t10hc9 t10hc1" rowspan="2">b. Has a performance measurement framework been designed and implemented?</td>
<td headers="t10hc9 t10hc2"><ul>
<li>Existence of performance measurement framework(s)</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review
        <ul>
<li>MDP, FCSAP, and TPSI RMAFs</li>
<li>MDP Summative Evaluation Framework</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc9 t10hc2"><ul>
<li>Extent to which performance data are collected</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review:
        <ul>
<li>HPFB performance reports</li>
<li>MDP/TPD quarterly, monthly, and annual reports on metrics/performance (2005-2011)</li>
<li>HPFBI quarterly reports on performance indicators(medical devices)</li>
<li>Health Canada DPRs</li>
<li>FCSAP annual reports</li>
<li>Formative Evaluation of the Therapeutics Access Strategy</li>
</ul>
<p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc9 t10hc1">c. Is the performance measurement framework used to support decision-making?</td>
<td headers="t10hc9 t10hc2"><ul>
<li>Extent to which performance data are used to support decision-making</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review:
        <ul>
<li>TPD/MDB, MHPD, HPFBI, and HPFB operational, strategic, and business plans</li>
<li>MRAPs for relevant evaluations (e.g., Therapeutic Access Strategy)</li>
<li>other management planning documents (if available)</li>
</ul>
<p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc9 t10hc1">5. To what extent has the MDP been implemented as planned?</td>
<td headers="t10hc9"> </td>
<td headers="t10hc9"> </td>
</tr>
<tr>
<td headers="t10hc9 t10hc1">a. Has the Program effectively addressed challenges, emerging issues, and changing priorities?</td>
<td headers="t10hc9 t10hc2"><ul>
<li>Extent to which challenges, emerging issues, and changing priorities have been effectively addressed, e.g.:</li>
<li>cost recovery</li>
<li>review process for combination devices</li>
<li>review process for manufacturing devices</li>
<li>product classifications (e.g., medical devices versus consumer products)</li>
<li>reprocessing/refurbishing of single use medical devices</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review
        <ul>
<li>MDB/TPD strategic plans and business transformation progress reports</li>
<li>Issue Analysis and Blueprint for Renewal documents</li>
<li>Cost Recovery Initiative/related documents</li>
<li>communications/consultations with stakeholders (e.g., MEDEC) including reports of such consultations</li>
<li>policies, regulations, and guidelines implemented to address challenges, emerging issues, and changing priorities</li>
</ul>
<p>Key informant interviews (internal and external)</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc9 t10hc1">b. Have activities been implemented as planned?</td>
<td headers="t10hc9 t10hc2"><ul>
<li>Extent to which MDP activities have been implemented as planned</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review:
        <p>For planned implementation:</p>
<ul>
<li>Official government documents</li>
<li>TPD/MDB, HPFBI, and HPFB operational and strategic plans</li>
<li>HPFBI Inspection Strategy for Medical Devices</li>
<li>MDP RMAF</li>
<li>FCSAP RMAF</li>
<li>TPSI RMAF</li>
</ul>
<p>For actual implementation:</p>
<ul>
<li>HPFB performance reports</li>
<li>MDB quarterly, monthly, and annual reports on metrics and performance</li>
<li>HPFBI quarterly reports on MDP</li>
<li>TPD annual reports and business transformation reports</li>
<li>Health Canada DPRs</li>
<li>actual spending data</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc9 t10hc1">c. Have the activities produced the expected outputs?</td>
<td headers="t10hc9 t10hc2"><ul>
<li>Enumeration of outputs (policies, guidelines, regulations, research, MOUs, etc.) produced for each activity</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review:
        <p>For expected outputs:</p>
<ul>
<li>Official government documents</li>
<li>TPD/MDB, HPFBI, and HPFB operational and strategic plans</li>
<li>HPFBI Inspection Strategy for Medical Devices</li>
<li>MDP RMAF</li>
<li>FCSAP RMAF</li>
<li>TPSI RMAF</li>
</ul>
<p>For actual outputs:</p>
<ul>
<li>HPFB performance reports</li>
<li>MDB quarterly, monthly, and annual reports on metrics and performance</li>
<li>HPFBI quarterly reports on MDP</li>
<li>TPD annual reports and business transformation reports</li>
<li>Health Canada DPRs</li>
<li>actual spending data</li>
<li>policies, guidelines, regulations, research, MOUs, etc.</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc9 t10hc1">d. Have requirements/ commitments to Central Agencies (i.e., Office of the Auditor General, Cabinet Directive on Streamlining Regulations, Policy on Public Consultation, Policy on Gender- Based Analysis) been addressed?</td>
<td headers="t10hc9 t10hc2"><ul>
<li>Extent to which requirements and commitments to Central Agencies have been addressed</li>
</ul></td>
<td headers="t10hc9 t10hc3">Document review (to extent relevant documents may be available)
      <p>Key informant interviews (internal and external)</p></td>
</tr>
<tr>
<td headers="t10hc9 t10hc1">6. To what extent has progress towards expected outcomes been achieved?</td>
<td headers="t10hc9"> </td>
<td headers="t10hc9"> </td>
</tr>
<tr>
<th colspan="3" id="t10hc10"><em>Immediate outcomes</em></th>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="6">a. To what extent is there increased awareness and understanding among external stakeholders of risks and benefits related to medical devices?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent and nature of Health Canada communications to/consultations with external stakeholders regarding risks and benefits of medical devices, including:</li>
<li>industry, health care professionals, health care facilities, consumer associations, patient groups</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review:
        <ul>
<li>Health Canada communications, meetings, and consultations with external stakeholders regarding risks and benefits of medical devices</li>
</ul>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>Indicators related to TPSI Immediate Outcome #3:</strong>
<ul>
<li>Percentage change in the number of public consultations through the use of technology</li>
<li>Percentage change in the number of public regulatory consultations</li>
<li>Number of consultative committees</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review (if available)</td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>External stakeholder perceptions of their understanding of the information made available by Health Canada</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews/ consultations (external)
      <p>Survey of stakeholders</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>External stakeholder perceptions of their level of awareness and understanding of risks and benefits related to medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews/consultations (external)
      <p>Survey of stakeholders</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>Indicators related to FCSAP Strategy #6:</strong>
<ul>
<li>Number and proportion of product monographs and a subset of summary basis of decisions (SBDs) made available to the public</li>
<li>Proportion of post-market issues where a public communication piece is released</li>
<li>Number of recommendations, products, and services that increase the accessibility and usability of product safety information</li>
<li>Number and type of information posted on the website - specify number and type of targeted group</li>
<li>Proportion of target population aware</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review (if available)
        <p>Survey of stakeholders</p>
<p>Key informant interviews/consultations (external)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>Indicator related to FCSAP Strategy #10:</strong>
<ul>
<li>Proportion of consumers aware of the risks associated with diverted, counterfeit, and unlicensed health products</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review (if available)</td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="2">b. To what extent is there increased awareness and understanding among industry of Health Canada's regulatory framework for medical devices?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent and nature of Health Canada communications to/consultations with industry regarding the regulatory framework for medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review:
        <ul>
<li>Health Canada communications, meetings, and consultations with industry stakeholders regarding the regulatory framework for medical devices</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Industry perceptions of its level of awareness and understanding of Health Canada's regulatory framework for medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews/consultations (external)
        <p>Survey of industry</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="7">c. To what extent is there increased safety and effectiveness of medical devices?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Description of approach to/process for review of medical device applications (Class II, III, and IV, combination devices, manufacturing devices), including extent to which process is risk-based</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
        <p>Key informant interviews (internal)</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>TPSI indicators (output-related):</strong>
<ul>
<li>Description of approach to/process for review of Investigational Testing applications, including:</li>
<li>review capacity</li>
<li>establishment of an IT Unit in the MDB</li>
<li>interactions with internal/external reviewers/sponsors</li>
<li>number of new/amended investigational testing applications received, reviewed, and authorized/refused according to service standards</li>
<li>number of pre-investigational testing application meetings</li>
<li>Expanded and enhanced capacity for the assessment of IT incident reports:</li>
<li>expanded and enhanced review capacity</li>
<li>number of IT incident reports reviewed and safety signals assessed</li>
<li>number of IT incident reports and safety signals assessed since Program changes made to increase capacity</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review (if available)
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>Indicator related to FCSAP Strategy #5:</strong>
<ul>
<li>Trends in proportion of medical device applications processed within service standards and targets (Class II, III, IV, and by medical device type)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>MDB quarterly, monthly, and annual reports on metrics and performance</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Trends in proportion of medical device applications with screening deficiencies and requests for additional information</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>MDB quarterly, monthly, and annual reports on metrics and performance</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Trends in first decisions for Class III and IV applications by outcome (licence, additional information request, refusal, rejection)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>MDB quarterly, monthly, and annual reports on metrics and performance</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent and nature of signal detection and safety assessment activities related to medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review, especially MHPD documents, e.g.:
        <ul>
<li>MHPD work instructions and Standard Operating Procedures for signal detection and assessment</li>
<li>documents related to the Canadian Medical Devices Sentinel Network</li>
</ul>
<p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>External and internal stakeholder perceptions of safety and effectiveness of medical devices, including perceptions of adequacy of processes in place to ensure safety and effectiveness</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review, e.g.:
        <ul>
<li>Proceedings of Standing Committee on Health</li>
</ul>
<p>Key informant interviews/consultations (internal and external)</p>
<p>Survey of industry</p>
<p>Survey of stakeholders</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="14">d. To what extent is there increased industry compliance with Health Canada's regulatory requirements related to medical devices?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>(Pre-market compliance) Trends in proportion of medical device applications with screening deficiencies and requests for additional information</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>MDB quarterly, monthly, and annual reports on metrics and performance</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>(Pre-market compliance) Trends in first decisions for Class III and IV applications by outcome (licence, additional information request, refusal, rejection)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>MDB quarterly, monthly, and annual reports on metrics and performance</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>TPSI indicators (output-related):</strong>
<ul>
<li>(Post-market compliance) Implementation of four-year inspection cycle for medical device establishments</li>
<li>Number of Medical Device Establishment inspections carried out</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>(Post-market compliance) Trends in number and type of non-compliances related to medical devices, including:</li>
<li>removal of unlicensed medical devices from the marketplace <strong>(TPSI indicator)</strong></li>
<li>number of regulatory compliance actions <strong>(TPSI indicator)</strong></li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>HPFBI quarterly performance reports on MDP</li>
<li>Summary of the Results of the Medical Devices Inspection Program 2004-2009</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>(Post-market compliance) Trends in number and outcomes of compliance verifications, including:</li>
<li>proportion of open incidents that have been resolved <strong>(TPSI indicator)</strong></li>
<li>percentage change in number of recalls issued <strong>(TPSI indicator)</strong></li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>HPFBI quarterly performance reports on MDP</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>(Post-market compliance) Trends in number of voluntary recalls by industry</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>HPFBI quarterly performance reports on MDP</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>(Post-market compliance) Trends in number of mandatory problem reports related to medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>MHPD/HPFBI data</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>(Post-market compliance) Trends in number of compliance and enforcement actions</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document /administrative data review:
        <ul>
<li>HPFBI data (if available)</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>TPSI indicator:</strong>
<ul>
<li>Percentage of laboratory analyses resulting in a non-compliance status(i.e., unsatisfactory or investigative status)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review</td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Industry self-report data related to compliance and enforcement</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
        <p>Survey of stakeholders (industry)</p>
<p>Key informant interviews/consultations (external - industry representatives)</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Adequacy of information technology tools to support compliance tracking</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Adequacy of training related to medical devices delivered to HPFBI and RAPB staff</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>Indicators related to FCSAP Strategy #10:</strong>
<ul>
<li>Number of import alerts resulting in detecting/stopping non-compliant products at the border</li>
<li>Number of compliance and enforcement actions taken at border</li>
<li>Number of promotion and education products distributed</li>
<li>Number of training programs and sessions developed and delivered to CBSA staff</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>HPFBI documents/data (if available)</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>Indicators related to FCSAP Strategy #11:</strong>
<ul>
<li>Number of regulated parties</li>
<li>Number of inspections</li>
<li>Proportion of regulated parties where compliance was monitored</li>
<li>Proportion of regulated parties in compliance with laws and regulations</li>
<li>Monetary penalties assessed</li>
<li>Proportion of regulatory/enforcement actions addressed within service standards/targets</li>
<li>Number of new tools and proportion of safety incidents in which new tools were used</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>HPFBI documents/data (if available)</li>
</ul></td>
</tr>
<tr>
<td colspan="3"><strong><em>Intermediate outcomes</em></strong></td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="5">e. To what extent do external stakeholders adopt safe behaviours associated with medical devices?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent and nature of Health Canada risk communications to consumers and practitioners regarding medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review, e.g.:
        <ul>
<li>MedEffect postings, Product Safety Updates, Canadian Adverse Reaction Newsletter, It's Your Health, Notices to Hospitals, OCAPI consultations, etc.</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>TPSI indicator:</strong>
<ul>
<li>Number of educational materials published to bring about awareness of health safety issues</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review (if available)</td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent to which external stakeholders report using Health Canada risk communications, advisories, and publications for decision-making</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews/consultations (external, especially health care practitioners/facilities, patient/consumer groups, etc.)
        <p>Survey of stakeholders (especially health care practitioners/facilities, patient/consumer groups, etc.)</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>Indicator related to FCSAP Strategy #6:</strong>
<ul>
<li>Trend data on improper or unsafe use of medical devices , including number and characteristics (type, severity, age, gender, etc.) of reported incidents</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review:
        <ul>
<li>medical device industry data/reports (if available)</li>
</ul>
<p>Key informant interviews/consultations (external, especially health care practitioners/facilities; patient/consumer groups, etc.)</p>
<p>Survey of stakeholders (especially health care practitioners/facilities; patient/consumer groups, etc.)</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Trends in number of mandatory problem reports related to medical devices by industry</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>MHPD/HPFBI data</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="9">f. To what extent is there increased use of scientific evidence and risk-benefit analysis by Health Canada to inform decision-making?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Description of Health Canada's approach to decision-making, including extent to which approach is risk-based</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent to which recommendations of expert/scientific advisory groups are used to inform and develop policy/regulatory responses</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review:
        <ul>
<li>Terms of Reference, meeting minutes, and reports/recommendations of expert/scientific advisory groups</li>
<li>policies, guidelines, regulations</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent to which regulatory changes include Regulatory Impact Analysis Statements (RIAS)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review:
        <ul>
<li>RIAS in Canada Gazette</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Comprehensiveness/adequacy of data used in pre-market review (Class II, III, IV)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review (if available)
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Use of international post-market data to inform pre-market review (Class II, III, IV)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review (if available)
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>TPSI indicators:</strong>
<ul>
<li>Number of international and domestic information sources and partnerships identified</li>
<li>Number of domestic and international health problems from use of therapeutic products</li>
<li>Number of IT adverse incident reports reviewed and safety signals assessed</li>
<li>Percentage change in the number of adverse incident reports received, reviewed, and assessed</li>
<li>Percentage change in the number of adverse events analysed</li>
<li>Number of high profile/litigious issues</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review, e.g.:
        <ul>
<li>MHPD/HPFBI data</li>
</ul>
<p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent to which Health Risk Assessments (HRAs) and recommendations are developed in response to non-compliance</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review, e.g.:
        <ul>
<li>HRAs</li>
</ul>
<p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Evidence that information gathered through post-market monitoring/surveillance is used to inform decision-making</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review (if available)
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Stakeholders' perceptions of extent to which use of scientific evidence and risk-based analysis to inform decision-making has increased</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews/consultations (external and internal)
        <p>Survey of industry</p>
<p>Survey of stakeholders</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="5">g. To what extent is there a timely regulatory system response to identified risks?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Description of regulatory process</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Elapsed time between initial identification of risk and policy/regulatory response</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review (if information available)</td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>TPSI indicators:</strong>
<ul>
<li>Percentage change in number of adverse incidents responded to in a timely fashion</li>
<li>Timeliness of adverse event analysis</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Trends in number and closure rate of medical device incidents</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>HPFBI quarterly performance reports on MDP</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Internal and external stakeholder perceptions of timeliness of Health Canada's response to identified risks associated with medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews/consultations (external and internal)
        <p>Survey of industry</p>
<p>Survey of stakeholders</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="4">h. To what extent is Canada's regulatory framework for medical devices harmonized with international approaches?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent to which main features of Canada's regulatory framework for medical devices is harmonized with that of other jurisdictions</li>
</ul></td>
<td headers="t10hc10 t10hc3">Literature review:
        <ul>
<li>comparison of main features of Canada's regulatory framework with that of selected other jurisdictions (EU, US, Australia, UK)</li>
</ul>
<p>Key informant interviews (internal and external)</p>
<p>Case studies</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Description of program's decision-making process regarding harmonization (especially factors considered in decision whether to harmonize)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews (internal)</td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Extent to which Health Canada is recognized as a responsible medical device regulator and scientific expert (nationally and internationally)</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
        <p>Literature review</p>
<p>Key informant interviews (external)</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><strong>TPSI indicator:</strong>
<ul>
<li>Percentage change in the number of requests for implementation of a similar safety system internationally</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review
      <p>Key informant interviews</p></td>
</tr>
<tr>
<td headers="t10hc10 t10hc1" rowspan="4">i. To what extent is there reduced exposure to identified risks associated with the use of medical devices?</td>
<td headers="t10hc10 t10hc2"><ul>
<li>Number and nature of risk communications issued by Health Canada due to identified risks</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document review:
        <ul>
<li>Health Canada risk communications</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Trends in post-market enforcement actions due to identified risks for authorized and unauthorized medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review:
        <ul>
<li>HPFBI data</li>
</ul></td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Trends in ratio of number of serious problem reports to total number of problem reports</li>
</ul></td>
<td headers="t10hc10 t10hc3">Document/administrative data review</td>
</tr>
<tr>
<td headers="t10hc10 t10hc2"><ul>
<li>Expert assessment of changes in exposure to health risks related to medical devices</li>
</ul></td>
<td headers="t10hc10 t10hc3">Key informant interviews (internal and external)
      <p>Literature review</p></td>
</tr>
<tr>
<th colspan="3" id="t10hc11"><em>Long-term outcomes</em></th>
</tr>
<tr>
<td headers="t10hc11 t10hc1" rowspan="3">j. To what extent have adverse events associated with the use of medical devices been reduced?</td>
<td headers="t10hc11 t10hc2"><strong>TPSI indicators:</strong>
<ul>
<li>Percentage change in the number of adverse event reports related to safety and effectiveness of licensed medical devices</li>
<li>Removal of unlicensed medical devices from the market place</li>
</ul></td>
<td headers="t10hc11 t10hc3">Document/administrative data review
      <p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc11 t10hc2"><ul>
<li>Trends in medical device-related illnesses and adverse events</li>
</ul></td>
<td headers="t10hc11 t10hc3">Document/administrative data review (if available)
      <p>Literature review</p></td>
</tr>
<tr>
<td headers="t10hc11 t10hc2"><strong>Indicators related to all FCSAP Strategies:</strong>
<ul>
<li>Rate of morbidity/mortality related to health products (i.e., medical devices)</li>
<li>Number of incidents of safety issues related to health products (i.e., medical devices)</li>
</ul></td>
<td headers="t10hc11 t10hc3">Document/administrative data review (if available)</td>
</tr>
<tr>
<td headers="t10hc11 t10hc1" rowspan="2">k. To what extent is there increased public confidence in medical devices and the related regulatory system?</td>
<td headers="t10hc11 t10hc2"><ul>
<li>Level of public confidence in safety of medical devices and the related regulatory system</li>
</ul></td>
<td headers="t10hc11 t10hc3">Document review:
        <ul>
<li>Health Canada public opinion research (if available)</li>
<li>Health Canada DPRs</li>
</ul>
<p>Key informant interviews (external)</p></td>
</tr>
<tr>
<td headers="t10hc11 t10hc2"><strong>TPSI indicators:</strong>
<ul>
<li>Percentage change in the number of reviews (positive/negative) by media outlets</li>
<li>Percentage change in the number of positive feedback from public surveys/interviews</li>
</ul></td>
<td headers="t10hc11 t10hc3">Document review</td>
</tr>
<tr>
<td headers="t10hc11 t10hc1">l. To what extent is there a sustainable, cost-efficient, responsive, and science-based regulatory system for medical devices in Canada?</td>
<td headers="t10hc11 t10hc2"><ul>
<li>Cumulative evidence from all outcome indicators</li>
</ul></td>
<td headers="t10hc11 t10hc3">All data sources</td>
</tr>
<tr>
<td headers="t10hc11 t10hc1">7. Were there any unintended consequences, either positive or negative, of the program?</td>
<td headers="t10hc11 t10hc2"><ul>
<li>Unintended consequences identified by internal and external stakeholders</li>
</ul></td>
<td headers="t10hc11 t10hc3">Key informant interviews/consultations(internal and external)
        <p>Survey of industry</p>
<p>Survey of stakeholders</p>
<p>Case studies</p></td>
</tr>
<tr>
<td colspan="3"><strong>Issue #5: Efficiency and Economy</strong></td>
</tr>
<tr>
<td headers="t10hc11 t10hc1">8. Were Program resources used as planned?What accounted for overruns or lower- than-planned expenditures?</td>
<td headers="t10hc11 t10hc2"><ul>
<li>Comparison of planned versus actual spending for components of MDP and explanations for variances</li>
</ul></td>
<td headers="t10hc11 t10hc3">Administrative data review, e.g.:
        <ul>
<li>planned versus actual spending, SAP data, financial derivation reports, management variance reports (if available)</li>
</ul>
<p>Key informant interviews (internal)</p></td>
</tr>
<tr>
<td headers="t10hc11 t10hc1">9. Are there lower-cost approaches to producing Program outputs?</td>
<td headers="t10hc11 t10hc2"><ul>
<li>Extent to which existing resources could be used to produce outputs at lower cost</li>
<li>Availability/accessibility of other, lower cost resources to produce outputs</li>
</ul></td>
<td headers="t10hc11 t10hc3">Key informant interviews (internal)
      <p>Document review</p></td>
</tr>
<tr>
<td headers="t10hc11 t10hc1">10. Are there alternate ways to achieve similar results at lower cost?</td>
<td headers="t10hc11 t10hc2"><ul>
<li>Approaches used in other jurisdictions and their costs</li>
<li>Internal and external stakeholder assessment of other options</li>
</ul></td>
<td headers="t10hc11 t10hc3">Literature review
        <p>Key informant interviews/consultations (internal and external)</p>
<p>Case studies</p></td>
</tr>
</tbody>
</table>
<h2 id="appb">Appendix B - List of References</h2>
<p>Brown, N. (2012). Patient-oriented Research in the Era of Personalized Medicine. <em>CTS: Clinical and Translational Science</em>, <em>5</em>(2).</p>
<p>CADTH. (2008a). <em>Reprocessing of single use medical devices: Clinical, economic, and health services impacts</em>.</p>
<p>CADTH. (2008b). <em>Reprocessing of single use medical devices: National survey of Canadian acute-care hospitals</em>.</p>
<p>CADTH. (2011). Reprocessing of Single-Use Medical Devices: A 2011 Update. Retrieved March 19, 2013, from http://www.cadth.ca/media/pdf/SUMD_es-28_e.pdf</p>
<p>European Commission. (2012a). Impact Assessment on the Revision of the Regulatory Framework for Medical Device: Proposals for a Regulation of the European Parliament and of the Council on Medical Devices, and Amending Directive 2001/83/EC, Regulation (EC) No 178/2002 and Regulation (EC) No 1223/2009 and on in Vitro Diagnostic Medical Device. Retrieved March 15, 2013, from http://ec.europa.eu/health/medical-devices/files/revision_docs/revision_ia_part2_annex1_en.pdf</p>
<p>European Commission. (2012b). Proposal for a Regulation of the European Parliament and of the Council on Medical Devices, and Amending Directive 2001/83/EC, Regulation (EC) No 178/2002 and Regulation (EC) No 1223/2009. Retrieved March 15, 2013, from http://ec.europa.eu/health/medical-devices/files/revision_docs/proposal_2012_542_en.pdf</p>
<p>FDA. (2000). Reprocessing of Single-Use Devices &gt; Letter: Reprocessing of Single Use Devices. Retrieved March 19, 2013, from http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/ReprocessingofSingle-UseDevices/ucm121971.htm</p>
<p>FDA. (2012a). MedSun: Medical Product Safety Network. Retrieved March 13, 2013, from http://www.fda.gov/MedicalDevices/Safety/MedSunMedicalProductSafetyNetwork/default.htm</p>
<p>FDA. (2012b). Strengthening our national system for medical device postmarket surveillance. Retrieved March 19, 2013, from http://www.fda.gov/downloads/AboutFDA/CentersOffices/OfficeofMedicalProductsandTobacco/CDRH/CDRHReports/UCM301924.pdf)</p>
<p>FDA. (2013). Combination Products Guidance Documents. Retrieved August 21, 2013, from http://www.fda.gov/RegulatoryInformation/Guidances/ucm122047.htm</p>
<p>FPT working group. (2008, February 5). Pan-Canadian framework statement (appendix 1).</p>
<p>GAO. (2008a). GAO-08-147 Highlights, REPROCESSED SINGLE-USE MEDICAL DEVICES: FDA Oversight Has Increased, and Available Information Does Not Indicate That Use Presents an Elevated Health Risk -. Retrieved March 19, 2013, from http://www.gao.gov/assets/280/271676.pdf</p>
<p>GAO. (2008b). <em>Medical Devices: FDA Faces Challenges in Conducting Inspections of Foreign Manufacturing Establishments</em> (No. GAO-08-780T). Retrieved from http://www.gao.gov/products/GAO-08-780T</p>
<p>GHTF. (2012, April 12). GHTF: Global Harmonization Task Force. Retrieved April 12, 2012, from http://www.ghtf.org/</p>
<p>GoC. (2008). Bill C-51: an Act to Amend the Food and Drugs Act and to Make Consequential Amendments to Other Acts.</p>
<p>GoC. (2011a). Department of Health Act (S.C. 1996, c. 8).</p>
<p>GoC. (2011b). Fees in Respect of Drugs and Medical Devices Regulations. <em>Canada Gazette Part II</em>, <em>145</em>(8). Retrieved from http://www.gazette.gc.ca/rp-pr/p2/2011/2011-04-13/html/sor-dors79-eng.html</p>
<p>GoC. (2011c). Food and Drugs Act (R.S.C., 1985, c. F-27).</p>
<p>GoC. (2011d). Medical Devices Regulations (Consolidation) SOR-98-282. Retrieved April 20, 2012, from http://laws-lois.justice.gc.ca/PDF/SOR-98-282.pdf</p>
<p>GoC. (2011e). User Fees Act (S.C. 2004, c. 6).</p>
<p>GoC. (2012). Cabinet Directive on Regulatory Management. Retrieved September 4, 2013, from http://www.tbs-sct.gc.ca/rtrap-parfa/cdrm-dcgr/cdrm-dcgrtb-eng.asp</p>
<p>Goodman, G. R. (2002). Medical device error. <em>Critical Care Nursing Clinics of North America</em>, <em>14</em>(4), 407-416.</p>
<p>Health Canada. (2000). Health Canada decision-making framework for identifying, assessing, and managing health risks.</p>
<p>Health Canada. (2004). Memorandum of Understanding between The Health Products and Food Branch of the Department of Health Canada and The Therapeutic Goods Administration of the Department of Health and Ageing of Australia on the Subject of Quality Management System Certification for Medical Devices. Retrieved July 24, 2012, from http://www.hc-sc.gc.ca/ahc-asc/alt_formats/hpb-dgps/pdf/intactiv/austral-cert-eng.pdf</p>
<p>Health Canada. (2005a). Drug/Medical Device Combination Products. Retrieved April 20, 2012, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/hpfb-dgpsa/pdf/prodpharma/combo_mixte_pol_2006-eng.pdf</p>
<p>Health Canada. (2005b). SAP-RMD panel recommendations.</p>
<p>Health Canada. (2006a). Guidance Document: Recognition and Use of Standards under the Medical Devices Regulations. Retrieved September 25, 2013, from http://www.hc-sc.gc.ca/dhp-mps/md-im/applic-demande/guide-ld/md_gd_standards_im_ld_normes-eng.php</p>
<p>Health Canada. (2006b). Results-based Management and Accountability Framework - Therapeutic Products Safety Initiative submission.</p>
<p>Health Canada. (2007). Discussion Paper for Consultation: Proposed Changes to the Regulatory Framework for Investigational Testing of Medical Devices. Retrieved March 19, 2013, from http://www.hc-sc.gc.ca/dhp-mps/md-im/activit/consultation/pcitmd_cpreeim-eng.php</p>
<p>Health Canada. (2008a). Cost Recovery Initiative: Forecasting volumes for medical devices and pharmaceuticals.</p>
<p>Health Canada. (2008b). Food And Consumer Safety Action Plan (FCSAP): Results-based Management and Accountability Framework (RMAF).</p>
<p>Health Canada. (2008c). Guidance document: Description of current risk communication documents for marketed health products for human use.</p>
<p>Health Canada. (2009a). Medical Devices Program (MDP) Results-based Management and Accountability Framework (RMAF) version 3.</p>
<p>Health Canada. (2009b). Memorandum of understanding between the Food and Drug Administration, Department of Health and Human Services of the United States of America and the Health Products and Food Branch, Health Canada, of Canada regarding sharing and exchange of information about therapeutic products. Retrieved May 28, 2012, from http://www.hc-sc.gc.ca/ahc-asc/intactiv/agree-accord/us-eu-sharing-diffusion-eng.php</p>
<p>Health Canada. (2010a). Cost recovery initiative: Outputs, program activities, inputs and outcomes for the human drugs and medical devices programs (version 1) [chart].</p>
<p>Health Canada. (2010b). Guidance Document for Industry: Issuance of Health Professional Communications and Public Communications by Market Authorization Holders. Retrieved October 21, 2013, from http://www.hc-sc.gc.ca/dhp-mps/pubs/medeff/_guide/2010-guid-dir_indust_hppc-cpsp/index-eng.php</p>
<p>Health Canada. (2010c). Regulatory modernization: reshaping Canada's health and safety systems for food, health and consumer products. <em>Health Policy Research Bulletins</em>, <em>16</em>. Retrieved from http://publications.gc.ca/collections/collection_2010/sc-hc/H12-36-16-2010-eng.pdf</p>
<p>Health Canada. (2011a). Guide to Recall of Medical Devices (GUI-0054). Retrieved March 20, 2013, from http://www.hc-sc.gc.ca/dhp-mps/compli-conform/prob-report-rapport/gui-0054_recall-retrait-doc-eng.php</p>
<p>Health Canada. (2011b). Health Canada Report on Plans and Priorities (RPP): 2011-2012 estimates.</p>
<p>Health Canada. (2012a). Performance Measurement and Evaluation Plan (PMEP): EERC One-Year Study.</p>
<p>Health Canada. (2012b, May 7). Memorandum of Understanding between the Health Products and Food Branch - Health Canada - of Canada and the Therapeutic Goods Administration Department of Health and Ageing of Australia regarding Therapeutic Products. Retrieved May 7, 2012, from http://www.hc-sc.gc.ca/ahc-asc/intactiv/agree-accord/austral-therap-eng.php</p>
<p>Health Canada. (2013a). Data for MDB Volumes Comment to PRA (Updated Jan 24-2013).</p>
<p>Health Canada. (2013b). E-Communications: Interim Web Publishing Criteria and Process, Health Canada and Public Health Agency of Canada websites.</p>
<p>Health Canada. (2013c). Evaluating the Effectiveness of (Health Product) Risk Communications (EERC) in the Health Products and Food Branch: Project Charter.</p>
<p>Health Canada. (2013d). Final Report: Medical Device Foreign Establishment Assessment Pilot.</p>
<p>Health Canada. (2013e). Inspectorate Program Inspection Annual Report 2012-2013.</p>
<p>Health Canada. (2013f). July 2013 Integrated Dashboard.</p>
<p>Health Canada. (2013g). Recalls and alerts. Retrieved March 20, 2013, from http://www.healthycanadians.gc.ca/recall-alert-rappel-avis/index-eng.php</p>
<p>Health Canada. (2013h). Status Report on the Financial Management and Performance of the Human Drugs and Medical Devices Programs.</p>
<p>Health Canada and Spearhead Management Canada Ltd. (2007). Costing Model Final Deliverable.</p>
<p>Hoppe, B. S., Laser, B., Kowalski, A. V., Fontenla, S. C., Pena-Greenberg, E., Yorke, E. D., … Rosenzweig, K. E. (2008). Acute skin toxicity following stereotactic body radiation therapy for stage 1 non-small-cell lung cancer: Who's at risk? <em>International Journal of Radiation Oncology</em>, <em>72</em>(5), 1283-1286. doi:10.1016/j.ijrobp.2008.08.036</p>
<p>HPFB. (2006). Access to therapeutic products: The regulatory process in Canada.</p>
<p>HPFB. (2007a). Blueprint for Renewal II: Modernizing Canada's regulatory system for health products and food.</p>
<p>HPFB. (2007b). Medical Devices Program strategic plan 2007-2012: Building for the future.</p>
<p>HPFB. (2011a). Cost recovery: project summary.</p>
<p>HPFB. (2011b). Draft guidance document: The use of foreign reviews by Health Canada. Retrieved from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/pdf/consultation/drug-medic/draft_foreign_rev_ebauche_exam_etra-eng.pdf</p>
<p>HPFB. (2012a). HPFB Mid-Year Review Report 2012-2013.</p>
<p>HPFB. (2012b). Medical Devices Program: 2012-2013 Mid-Year Review.</p>
<p>HPFB. (2012c). Regulatory roadmap for health products and food.</p>
<p>IMDRF. (2012). Outcome statement of the IMDRF management committee. Retrieved May 30, 2012, from http://www.imdrf.org/pdf/imdrf-meeting-120228.pdf</p>
<p>Inspectorate. (2006a). Health Products and Food Branch Inspectorate - Operational planning project - A3.1 medical devices inspection - 2006-2007.</p>
<p>Inspectorate. (2006b). Recall policy (Policy-0016).</p>
<p>Inspectorate. (2007). Health Products and Food Branch Inspectorate - Operational planning project - A3.1 medical devices inspection - 2007-2008 (post gap).</p>
<p>Inspectorate. (2008). Health Products and Food Branch Inspectorate - Operational planning project - A3.1 medical devices inspection - 2008-2009.</p>
<p>Inspectorate. (2009a). Compliance and Enforcement Policy (POL-0001).</p>
<p>Inspectorate. (2009b). Health Products and Food Branch Inspectorate - Operational planning project - A3.1 medical devices inspection - 2009-2010.</p>
<p>Inspectorate. (2010a). Border Integrity Approach (POL-0059). Retrieved March 20, 2013, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/pdf/compli-conform/import-export/pol_0059_BI_approach-eng.pdf</p>
<p>Inspectorate. (2010b). Guidance: Medical device inspection program (GUI-0064).</p>
<p>Inspectorate. (2010c). Guidance: Risk classification of medical device observations (GUI-0079).</p>
<p>Inspectorate. (2010d). Policy on Counterfeit Health Products (POL-0048). Retrieved March 20, 2013, from http://www.hc-sc.gc.ca/dhp-mps/compli-conform/activit/pol_0048_counterfeit-contrefacon-eng.php</p>
<p>Inspectorate. (2010e). Regional Border Integrity Unit - Report FY 2009/10 (spreadsheet).</p>
<p>Inspectorate. (2010f). Summary of the Results of the Medical Devices Inspections Program (2004-2009).</p>
<p>Inspectorate. (2011a). Director General's Office - Health Products and Food Branch Inspectorate - Health Canada. Retrieved March 20, 2012, from http://www.hc-sc.gc.ca/ahc-asc/branch-dirgen/hpfb-dgpsa/hpfi-ipsa/dgo-bdg-eng.php</p>
<p>Inspectorate. (2011b). Guidance: Recall of medical devices (GUI-0054).</p>
<p>Inspectorate. (2011c). Guidance: User problem reporting for medical devices (GUI-0060).</p>
<p>Inspectorate. (2011d). Health Products and Food Branch Inspectorate - Medical devices program - performance indicators (Q4 - April 2010 to March 2011).</p>
<p>Inspectorate. (2011e). Inspection Strategy for Medical Device Companies. Retrieved May 11, 2012, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/pdf/compli-conform/info-prod/md-im/pol-0035_insp_strat_doc-eng.pdf</p>
<p>Inspectorate. (2011f). Procedure - The release to the public of information obtained from adverse reaction and medical device incident reports. Retrieved May 7, 2012, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/pdf/pubs/medeff/guide/2011-procedure/_2011-procedure-eng.pdf</p>
<p>Inspectorate. (2011g). Regional Border Integrity Unit - Report FY 2010/11 (spreadsheet).</p>
<p>Inspectorate. (2012a). Compliance and Enforcement Risk Evaluation Guide:  An approach to decision-making (GUI-0091).</p>
<p>Inspectorate. (2012b). Guidance on the Medical Device Inspection Program GUI-0064. Retrieved March 19, 2013, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/pdf/compli-conform/info-prod/md-im/md_insp_prog-prog_insp_mm-eng.pdf</p>
<p>Inspectorate. (2012c). Health Products and Food Branch Inspectorate - Medical devices program - performance indicators (Q4 - April 2011 to March 2012).</p>
<p>Inspectorate. (2012d). Regional Border Integrity Unit - Report FY 2011/12 (spreadsheet).</p>
<p>Israelski, E. W., &amp; Muto, W. H. (2004). Human factors risk management as a way to improve medical device safety: a case study of the therac 25 radiation therapy system. <em>Joint Commission Journal on Quality and Patient Safety</em>, <em>30</em>(12), 689-695.</p>
<p>Kelly. (2011). Statement from the GHTF chair. Retrieved from http://www.ghtf.org/documents/statement-future-2011.pdf</p>
<p>MedEffect. (2010). MedEffect Canada: Canadian Medical Devices Sentinel Network pilot project. Retrieved April 26, 2012, from http://www.hc-sc.gc.ca/dhp-mps/medeff/cmdsnet-resscmm-eng.php</p>
<p>MedEffect. (2011). MedEffect Canada Initiative - The public interface to post-market surveillance programs and information. Retrieved May 1, 2012, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/pdf/pubs/medeff/fs-if/2011-medeff-canada/2011-medeff-canada-eng.pdf</p>
<p>MHPD. (2007). About MedEffect Canada. Retrieved April 16, 2012, from http://www.hc-sc.gc.ca/dhp-mps/medeff/about-sujet-eng.php</p>
<p>MHPD. (2008). MHPD adverse reaction / adverse event process (process maps).</p>
<p>MHPD. (2011). Marketed Health Products Directorate - Health Products and Food Branch - Health Canada. Retrieved March 20, 2012, from http://www.hc-sc.gc.ca/ahc-asc/branch-dirgen/hpfb-dgpsa/mhpd-dpsc/index-eng.php</p>
<p>MHPD. (2012a). Standard Operating Procedure: Prioritization and management of potential signal files in MHPD.</p>
<p>MHPD. (2012b). Standard Operating Procedure: Signal assessment.</p>
<p>MHPD. (2013). Activity signal tracking sheet (updated February 2013).</p>
<p>OAG. (2004, March). Report of the Auditor General of Canada: Chapter 2 - Health Canada - Regulation of medical devices.</p>
<p>OAG. (2006). Report of the Auditor General of Canada: Chapter 8 - Allocating funds to regulatory programs - Health Canada.</p>
<p>OAG. (2011). Status report of the Auditor General of Canada: Chapter 6 - Regulating medical devices - Health Canada.</p>
<p>Patterson, N. (2003, September). Faster FDA approvals seen for drug/device combination products. <em>The BBI Newsletter</em>, p. 247.</p>
<p>Polisena, J., Hailey, D., Moulton, K., Noorani, H. Z., Jacobs, P., Ries, N., … Gardam, M. (2008). Reprocessing and Reuse of Single-Use Medical Devices: A National Survey of Canadian Acute-Care Hospitals. <em>Infection Control and Hospital Epidemiology</em>, <em>29</em>(5), 437-439. doi:10.1086/587648</p>
<p>SSCSAST. (2013). The Standing Senate Committee on Social Affairs, Science and Technology: Twenty-Third Report. Retrieved September 23, 2013, from http://www.parl.gc.ca/Content/SEN/Committee/411/soci/rep/rep23apr13-e.htm</p>
<p>TBS. (2009). Policy on Evaluation. Retrieved from http://www.tbs-sct.gc.ca/pol/doc-eng.aspx?section=text&amp;id=15024</p>
<p>TBS. (2012). Communications Policy of the Government of Canada. Retrieved September 4, 2013, from http://www.tbs-sct.gc.ca/pol/doc-eng.aspx?id=12316&amp;section=text</p>
<p>Tiedemann, M. (2008). Bill C-51: An Act to amend the Food and Drugs Act and to make consequential amendments to other Acts. Retrieved March 19, 2013, from http://www.parl.gc.ca/About/Parliament/LegislativeSummaries/bills_ls.asp?Language=E&amp;ls=c51&amp;source=library_prb&amp;Parl=39&amp;Ses=2</p>
<p>TPD. (2004). Therapeutic Products Directorate (TPD) business transformation progress report 2003-2004.</p>
<p>TPD. (2005). Issue analysis summary: The reuse of single-use medical devices.</p>
<p>TPD. (2006). TPD bilateral meeting program.</p>
<p>TPD. (2007a). Therapeutic Products Directorate (TPD) annual report 2006-2007.</p>
<p>TPD. (2007b). Update on reprocessing and reuse of single-use medical devices: Letter from TPD to hospital administrators, risk managers, infection control practitioners, health care associations and ministries of health.</p>
<p>TPD. (2008). Therapeutic Products Directorate (TPD) annual report 2007-2008.</p>
<p>TPD. (2009a). Summary Basis of Decision (SBD) Initiative - Frequently Asked Questions. Retrieved April 13, 2012, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/hpfb-dgpsa/pdf/prodpharma/sbd_qa_smd_fq-eng.pdf</p>
<p>TPD. (2009b). Therapeutic Products Directorate (TPD) annual report 2008-2009.</p>
<p>TPD. (2012). Frequently Asked Questions: Summary Basis of Decision (SBD) Project: Phase II. Retrieved March 11, 2013, from http://www.hc-sc.gc.ca/dhp-mps/prodpharma/sbd-smd/sbd_qa_smd_fq-eng.php</p>
<p>Turpin, C. (2012, January). Canadian Medical Devices Sentinel Network Pilot (CMDSNet): Improving medical device safety.</p>
<p>Turpin, C. (2013). Canadian Medical Devices Sentinel Network - Pilot to Implementation.</p>
<p>U.S. Food and Drug Administration. (2009). Reprocessing of Single-Use Devices - Executive Summary - Survey on the Reuse and Reprocessing of Single-Use Devices (SUDs) in U.S. Hospitals. WebContent. Retrieved July 19, 2012, from http://www.fda.gov/MedicalDevices/DeviceRegulationandGuidance/ReprocessingofSingle-UseDevices/ucm121678.htm</p>
<p>Zuckerman, D. M., Brown, P., &amp; Nissen, S. E. (2011). Medical device recalls and the FDA approval process. <em>Archives of Internal Medicine</em>, <em>171</em>(11), 1006-1011. doi:10.1001/archinternmed.2011.30</p>
<h2 id="appc">Appendix C - Supplementary Data Tables</h2>
<table class="subject table-bordered table" id="tblc1">
<caption class="text-left">
  Table 1: Pre-market information requirements for medical devices
  </caption>
<thead>
<tr>
<th scope="col">Requirements</th>
<th scope="col">Description</th>
</tr>
</thead>
<tbody>
<tr>
<td>Classification</td>
<td>Classes are determined according to a number of classification rules in the <em>Medical Devices Regulations</em>. If more than one rule applies when classifying a medical device, the highest class applies.</td>
</tr>
<tr>
<td>Safety and effectiveness</td>
<td>All devices must comply with these requirements before entering the market, and manufacturers must maintain documentation to continue to show their device meets the requirements. However, the amount of evidence and documentation required to prove the device meets the requirements depends on the class of device. The requirements relate to various aspects of the device, such as its design, manufacturing process, risks, performance, transportation, storage, materials (compatibility), sterilization, and labelling.</td>
</tr>
<tr>
<td>Labelling</td>
<td>The labelling requirements on medical devices must be legible and easily understood by the user, and include information such as the name of the device; name and address of the manufacturer; the identifier of the device; expiry date; purpose of the device; directions for use; and special storage conditions.</td>
</tr>
<tr>
<td>Quality systems</td>
<td>Manufacturers of Class II, III, and IV devices must show their devices are manufactured in accordance with the ISO 13485:2003 standard. Class II devices must meet the quality systems of the standard, but are not required to meet the design requirements; Classes III and IV must adhere to all the requirements, including design. The quality system is audited by an approved Registrar (third party), and upon successful completion, the manufacturer receives the quality systems certificate.</td>
</tr>
<tr>
<td>Establishment license</td>
<td>Manufacturers of Class I devices need to obtain an establishment licence unless they are distributing their devices solely through a licensed distributor. Manufacturers of Class II, III or IV devices require device licenses and do not require an establishment license to distribute the devices they manufacture. The information required to obtain an MDEL includes, among other things, company information and activities, the classes of devices that are to be sold by the applicant, and signed attestations that documented procedures are in place regarding distribution records, complaint handling, recalls, mandatory problem reporting, and other applicable regulatory requirements.</td>
</tr>
<tr>
<td>Medical device license application</td>
<td>For Class II, III, and IV devices, manufacturers must obtain a licence before marketing their products in Canada. They must submit a licence application to Health Canada that includes information set out in the <em>Medical Devices Regulations</em>. The application must include information on the device, such as its name; class; name and address of manufacturer; and name and address of the manufacturing establishment. As the class of the device increases, there are requirements for additional documents, such as pre-clinical and clinical studies, a copy of the quality management system certificate, documents proving the device meets safety and effectiveness requirements, and others.</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="2">Source: (GoC, 2011; Industry Canada, 2010; Inspectorate, 2012a)</td>
</tr>
</tfoot>
</table>
<table class="table-bordered table" id="tblc2">
<caption class="text-left">
  Table 2: Investigational testing applications received and percentage completed within target
  </caption>
<thead>
<tr>
<th scope="col">IT applications</th>
<th scope="col">2003/04</th>
<th scope="col">2004/05</th>
<th scope="col">2005/06</th>
<th scope="col">2006/07</th>
<th scope="col">2007/08</th>
<th scope="col">2008/09</th>
<th scope="col">2009/10</th>
<th scope="col">2010/11</th>
<th scope="col">2011/12</th>
</tr>
</thead>
<tbody>
<tr>
<td>Total IT applications</td>
<td>108</td>
<td>123</td>
<td>150</td>
<td>147</td>
<td>146</td>
<td>128</td>
<td>150</td>
<td>188</td>
<td>146</td>
</tr>
<tr>
<td>Completed within target</td>
<td>86%</td>
<td>84%</td>
<td>91%</td>
<td>97%</td>
<td>79%</td>
<td>76%</td>
<td>90%</td>
<td>89%</td>
<td>92%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="10">Source: (Health Canada, 2013)</td>
</tr>
</tfoot>
</table>
<table class="subject fontSize85 table-bordered table" id="tblc3">
<caption class="text-left">
  Table 3: Medical device applications received by fiscal year
  </caption>
<thead>
<tr>
<th scope="col">Class</th>
<th scope="col">2003/04</th>
<th scope="col">2004/05</th>
<th scope="col">2005/06</th>
<th scope="col">2006/07</th>
<th scope="col">2007/08</th>
<th scope="col">2008/09</th>
<th scope="col">2009/10</th>
<th scope="col">2010/11</th>
<th scope="col">2011/12</th>
</tr>
</thead>
<tbody>
<tr>
<td>Class II</td>
<td>2431</td>
<td>4136</td>
<td>3235</td>
<td>2981</td>
<td>3411</td>
<td>3185</td>
<td>3560</td>
<td>4125</td>
<td>3491</td>
</tr>
<tr>
<td>Class III</td>
<td>1109</td>
<td>1350</td>
<td>1258</td>
<td>1356</td>
<td>1327</td>
<td>1416</td>
<td>1568</td>
<td>1495</td>
<td>1103</td>
</tr>
<tr>
<td>Class IV</td>
<td>345</td>
<td>315</td>
<td>327</td>
<td>342</td>
<td>383</td>
<td>360</td>
<td>405</td>
<td>421</td>
<td>469</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="10">Source: (Health Canada, 2013)</td>
</tr>
</tfoot>
</table>
<table class="table-bordered table" id="tblc4">
<caption class="text-left">
  Table 4: Percentage of all decisions for medical device applications processed within target time frame
  </caption>
<thead>
<tr>
<th scope="col">Class</th>
<th scope="col">2003/04</th>
<th scope="col">2004/05</th>
<th scope="col">2005/06</th>
<th scope="col">2006/07</th>
<th scope="col">2007/08</th>
<th scope="col">2008/09</th>
<th scope="col">2009/10</th>
<th scope="col">2010/11</th>
<th scope="col">2011/12</th>
</tr>
</thead>
<tbody>
<tr>
<td>Class II</td>
<td>92%</td>
<td>51%</td>
<td>75%</td>
<td>82%</td>
<td>70%</td>
<td>81%</td>
<td>64%</td>
<td>72%</td>
<td>80%</td>
</tr>
<tr>
<td>Class III</td>
<td>61%</td>
<td>62%</td>
<td>76%</td>
<td>97%</td>
<td>86%</td>
<td>64%</td>
<td>55%</td>
<td>60%</td>
<td>82%</td>
</tr>
<tr>
<td>Class IV</td>
<td>59%</td>
<td>82%</td>
<td>87%</td>
<td>89%</td>
<td>59%</td>
<td>47%</td>
<td>56%</td>
<td>68%</td>
<td>76%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="10">Source: (Health Canada, 2013)</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc5">
<caption class="text-left">
  Table 5: Percentage of medical device submissions with additional information requests
  </caption>
<thead>
<tr>
<th scope="col">2003/04</th>
<th scope="col">2004/05</th>
<th scope="col">2005/06</th>
<th scope="col">2006/07</th>
<th scope="col">2007/08</th>
<th scope="col">2008/09</th>
<th scope="col">2009/10</th>
<th scope="col">2010/11</th>
<th scope="col">2011/12</th>
</tr>
</thead>
<tbody>
<tr>
<td>25%</td>
<td>26%</td>
<td>37%</td>
<td>40%</td>
<td>42%</td>
<td>49%</td>
<td>46%</td>
<td>51%</td>
<td>54%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="9">Source: (Health Canada, 2013)</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc6">
<caption class="text-left">
  Table 6: Medical device mandatory problem reports, 2006-2007 to 2011-2012
  </caption>
<thead>
<tr>
<th id="t16hc1" rowspan="2">Fiscal year</th>
<th colspan="2" id="t16hc2">Type I</th>
<th colspan="2" id="t16hc3">Type II</th>
<th colspan="2" id="t16hc4">Type III</th>
<th colspan="3" id="t16hc5">Total</th>
</tr>
<tr>
<th headers="t16hc2" id="t16hc6">n</th>
<th headers="t16hc2" id="t16hc7">%</th>
<th headers="t16hc3" id="t16hc8">n</th>
<th headers="t16hc3" id="t16hc9">%</th>
<th headers="t16hc4" id="t16hc10">n</th>
<th headers="t16hc4" id="t16hc11">%</th>
<th headers="t16hc5" id="t16hc12">n</th>
<th headers="t16hc5" id="t16hc13">%</th>
<th headers="t16hc5" id="t16hc14">% change</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t16hc1">2006-2007</td>
<td headers="t16hc2 t16hc6">2,390</td>
<td headers="t16hc2 t16hc7">99.8%</td>
<td headers="t16hc3 t16hc8">4</td>
<td headers="t16hc3 t16hc9">0.2%</td>
<td headers="t16hc4 t16hc10">1</td>
<td headers="t16hc4 t16hc11">0.0%</td>
<td headers="t16hc5 t16hc12"><strong>2,395</strong></td>
<td headers="t16hc5 t16hc13"><strong>8.4%</strong></td>
<td headers="t16hc5 t16hc14"><strong>-</strong></td>
</tr>
<tr>
<td headers="t16hc1">2007-2008</td>
<td headers="t16hc2 t16hc6">5,361</td>
<td headers="t16hc2 t16hc7">99.4%</td>
<td headers="t16hc3 t16hc8">32</td>
<td headers="t16hc3 t16hc9">0.6%</td>
<td headers="t16hc4 t16hc10">0</td>
<td headers="t16hc4 t16hc11">0.0%</td>
<td headers="t16hc5 t16hc12"><strong>5,393</strong></td>
<td headers="t16hc5 t16hc13"><strong>18.9%</strong></td>
<td headers="t16hc5 t16hc14"><strong>125.2%</strong></td>
</tr>
<tr>
<td headers="t16hc1">2008-2009</td>
<td headers="t16hc2 t16hc6">4,024</td>
<td headers="t16hc2 t16hc7">99.7%</td>
<td headers="t16hc3 t16hc8">11</td>
<td headers="t16hc3 t16hc9">0.3%</td>
<td headers="t16hc4 t16hc10">1</td>
<td headers="t16hc4 t16hc11">0.0%</td>
<td headers="t16hc5 t16hc12"><strong>4,036</strong></td>
<td headers="t16hc5 t16hc13"><strong>14.2%</strong></td>
<td headers="t16hc5 t16hc14"><strong>-25.2%</strong></td>
</tr>
<tr>
<td headers="t16hc1">2009-2010</td>
<td headers="t16hc2 t16hc6">4,476</td>
<td headers="t16hc2 t16hc7">99.9%</td>
<td headers="t16hc3 t16hc8">4</td>
<td headers="t16hc3 t16hc9">0.1%</td>
<td headers="t16hc4 t16hc10">0</td>
<td headers="t16hc4 t16hc11">0.0%</td>
<td headers="t16hc5 t16hc12"><strong>4,480</strong></td>
<td headers="t16hc5 t16hc13"><strong>15.7%</strong></td>
<td headers="t16hc5 t16hc14"><strong>11.0%</strong></td>
</tr>
<tr>
<td headers="t16hc1">2010-2011</td>
<td headers="t16hc2 t16hc6">7,803</td>
<td headers="t16hc2 t16hc7">99.9%</td>
<td headers="t16hc3 t16hc8">4</td>
<td headers="t16hc3 t16hc9">0.1%</td>
<td headers="t16hc4 t16hc10">0</td>
<td headers="t16hc4 t16hc11">0.0%</td>
<td headers="t16hc5 t16hc12"><strong>7,807</strong></td>
<td headers="t16hc5 t16hc13"><strong>27.4%</strong></td>
<td headers="t16hc5 t16hc14"><strong>74.3%</strong></td>
</tr>
<tr>
<td headers="t16hc1">2011-2012</td>
<td headers="t16hc2 t16hc6">4,366</td>
<td headers="t16hc2 t16hc7">100.0%</td>
<td headers="t16hc3 t16hc8">1</td>
<td headers="t16hc3 t16hc9">0.0%</td>
<td headers="t16hc4 t16hc10">0</td>
<td headers="t16hc4 t16hc11">0.0%</td>
<td headers="t16hc5 t16hc12"><strong>4,367</strong></td>
<td headers="t16hc5 t16hc13"><strong>15.3%</strong></td>
<td headers="t16hc5 t16hc14"><strong>-44.1%</strong></td>
</tr>
<tr>
<td headers="t16hc1">Total</td>
<td headers="t16hc2 t16hc6"><strong>28,420</strong></td>
<td headers="t16hc2 t16hc7"><strong>99.8%</strong></td>
<td headers="t16hc3 t16hc8"><strong>56</strong></td>
<td headers="t16hc3 t16hc9"><strong>0.2%</strong></td>
<td headers="t16hc4 t16hc10"><strong>2</strong></td>
<td headers="t16hc4 t16hc11"><strong>0.0%</strong></td>
<td headers="t16hc5 t16hc12"><strong>28,478</strong></td>
<td headers="t16hc5 t16hc13"><strong>100.0%</strong></td>
<td headers="t16hc5 t16hc14"><strong>-</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="10">Source: (Inspectorate, 2011a, 2012b)
        <p>Note: Type II and Type III mandatory problem reports are presumed to be data entry errors.</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc7">
<caption class="text-left">
  Table 7: Medical device voluntary problem reports, 2006-2007 to 2011-2012
  </caption>
<thead>
<tr>
<th id="t17hc1" rowspan="2">Fiscal year</th>
<th colspan="2" id="t17hc2">Type I</th>
<th colspan="2" id="t17hc3">Type II</th>
<th colspan="2" id="t17hc4">Type III</th>
<th colspan="3" id="t17hc5">Total</th>
</tr>
<tr>
<th headers="t17hc2" id="t17hc6">n</th>
<th headers="t17hc2" id="t17hc7">%</th>
<th headers="t17hc3" id="t17hc8">n</th>
<th headers="t17hc3" id="t17hc9">%</th>
<th headers="t17hc4" id="t17hc10">n</th>
<th headers="t17hc4" id="t17hc11">%</th>
<th headers="t17hc5" id="t17hc12">n</th>
<th headers="t17hc5" id="t17hc13">%</th>
<th headers="t17hc5" id="t17hc14">% change</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t17hc1">2006-2007</td>
<td headers="t17hc2 t17hc6">24</td>
<td headers="t17hc2 t17hc7">9.2%</td>
<td headers="t17hc3 t17hc8">197</td>
<td headers="t17hc3 t17hc9">75.8%</td>
<td headers="t17hc4 t17hc10">39</td>
<td headers="t17hc4 t17hc11">15.0%</td>
<td headers="t17hc5 t17hc12"><strong>260</strong></td>
<td headers="t17hc5 t17hc13"><strong>11.6%</strong></td>
<td headers="t17hc5 t17hc14"><strong>-</strong></td>
</tr>
<tr>
<td headers="t17hc1">2007-2008</td>
<td headers="t17hc2 t17hc6">60</td>
<td headers="t17hc2 t17hc7">17.6%</td>
<td headers="t17hc3 t17hc8">226</td>
<td headers="t17hc3 t17hc9">66.3%</td>
<td headers="t17hc4 t17hc10">55</td>
<td headers="t17hc4 t17hc11">16.1%</td>
<td headers="t17hc5 t17hc12"><strong>341</strong></td>
<td headers="t17hc5 t17hc13"><strong>15.2%</strong></td>
<td headers="t17hc5 t17hc14"><strong>31.2%</strong></td>
</tr>
<tr>
<td headers="t17hc1">2008-2009</td>
<td headers="t17hc2 t17hc6">41</td>
<td headers="t17hc2 t17hc7">11.0%</td>
<td headers="t17hc3 t17hc8">281</td>
<td headers="t17hc3 t17hc9">75.1%</td>
<td headers="t17hc4 t17hc10">52</td>
<td headers="t17hc4 t17hc11">13.9%</td>
<td headers="t17hc5 t17hc12"><strong>374</strong></td>
<td headers="t17hc5 t17hc13"><strong>16.7%</strong></td>
<td headers="t17hc5 t17hc14"><strong>9.7%</strong></td>
</tr>
<tr>
<td headers="t17hc1">2009-2010</td>
<td headers="t17hc2 t17hc6">44</td>
<td headers="t17hc2 t17hc7">9.9%</td>
<td headers="t17hc3 t17hc8">318</td>
<td headers="t17hc3 t17hc9">71.3%</td>
<td headers="t17hc4 t17hc10">84</td>
<td headers="t17hc4 t17hc11">18.8%</td>
<td headers="t17hc5 t17hc12"><strong>446</strong></td>
<td headers="t17hc5 t17hc13"><strong>19.9%</strong></td>
<td headers="t17hc5 t17hc14"><strong>19.3%</strong></td>
</tr>
<tr>
<td headers="t17hc1">2010-2011</td>
<td headers="t17hc2 t17hc6">57</td>
<td headers="t17hc2 t17hc7">13.5%</td>
<td headers="t17hc3 t17hc8">307</td>
<td headers="t17hc3 t17hc9">72.9%</td>
<td headers="t17hc4 t17hc10">57</td>
<td headers="t17hc4 t17hc11">13.5%</td>
<td headers="t17hc5 t17hc12"><strong>421</strong></td>
<td headers="t17hc5 t17hc13"><strong>18.7%</strong></td>
<td headers="t17hc5 t17hc14"><strong>-5.6%</strong></td>
</tr>
<tr>
<td headers="t17hc1">2011-2012</td>
<td headers="t17hc2 t17hc6">71</td>
<td headers="t17hc2 t17hc7">17.6%</td>
<td headers="t17hc3 t17hc8">284</td>
<td headers="t17hc3 t17hc9">70.3%</td>
<td headers="t17hc4 t17hc10">49</td>
<td headers="t17hc4 t17hc11">12.1%</td>
<td headers="t17hc5 t17hc12"><strong>404</strong></td>
<td headers="t17hc5 t17hc13"><strong>18.0%</strong></td>
<td headers="t17hc5 t17hc14"><strong>-4.0%</strong></td>
</tr>
<tr>
<td headers="t17hc1">Total</td>
<td headers="t17hc2 t17hc6"><strong>297</strong></td>
<td headers="t17hc2 t17hc7"><strong>13.2%</strong></td>
<td headers="t17hc3 t17hc8"><strong>1,613</strong></td>
<td headers="t17hc3 t17hc9"><strong>71.8%</strong></td>
<td headers="t17hc4 t17hc10"><strong>336</strong></td>
<td headers="t17hc4 t17hc11"><strong>15.0%</strong></td>
<td headers="t17hc5 t17hc12"><strong>2,246</strong></td>
<td headers="t17hc5 t17hc13"><strong>100.0%</strong></td>
<td headers="t17hc5 t17hc14"><strong>-</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="10">Source: (Inspectorate, 2011a, 2012b)</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc8">
<caption class="text-left">
  Table 8: Types of post-market surveillance activities for medical devices, 2005-2012
  </caption>
<thead>
<tr>
<th scope="col">Year received</th>
<th scope="col">Risk communication</th>
<th scope="col">Signal assessment (SA)</th>
<th scope="col">Review report</th>
<th scope="col">Causality assessment</th>
<th scope="col">Other*</th>
<th scope="col">Total</th>
</tr>
</thead>
<tbody>
<tr>
<td>2005</td>
<td>6</td>
<td>3</td>
<td>1</td>
<td> -</td>
<td> -</td>
<td><strong>10</strong></td>
</tr>
<tr>
<td>2006</td>
<td>20</td>
<td>15</td>
<td>3</td>
<td> -</td>
<td>1</td>
<td><strong>39</strong></td>
</tr>
<tr>
<td>2007</td>
<td>19</td>
<td>8</td>
<td>7</td>
<td>1</td>
<td>1</td>
<td><strong>36</strong></td>
</tr>
<tr>
<td>2008</td>
<td>16</td>
<td>8</td>
<td>5</td>
<td> -</td>
<td>-</td>
<td><strong>29</strong></td>
</tr>
<tr>
<td>2009</td>
<td>26</td>
<td>7</td>
<td>8</td>
<td> -</td>
<td>-</td>
<td><strong>41</strong></td>
</tr>
<tr>
<td>2010</td>
<td>22</td>
<td>17</td>
<td>7</td>
<td>2</td>
<td>-</td>
<td><strong>48</strong></td>
</tr>
<tr>
<td>2011</td>
<td>14</td>
<td>17</td>
<td>4</td>
<td>1</td>
<td>-</td>
<td><strong>36</strong></td>
</tr>
<tr>
<td>2012</td>
<td>9</td>
<td>3</td>
<td>3</td>
<td>2</td>
<td>-</td>
<td><strong>17</strong></td>
</tr>
<tr>
<td>No date</td>
<td>17</td>
<td>3</td>
<td>1</td>
<td> -</td>
<td>-</td>
<td><strong>21</strong></td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>149</strong></td>
<td><strong>81</strong></td>
<td><strong>39</strong></td>
<td><strong>6</strong></td>
<td><strong>2</strong></td>
<td><strong>277</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="7">Source: (MHPD, 2013)
        <p>* "Other" includes a "causality, signal assessment" and an "IAS"</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc9">
<caption class="text-left">
  Table 9: SAs received and approved, 2005-2012
  </caption>
<thead>
<tr>
<th scope="col">Year</th>
<th scope="col"># SAs received</th>
<th scope="col">% of total</th>
<th scope="col">SAs approved</th>
<th scope="col">% of total</th>
</tr>
</thead>
<tbody>
<tr>
<td>2005</td>
<td>3</td>
<td>3.7%</td>
<td>-</td>
<td> </td>
</tr>
<tr>
<td>2006</td>
<td>15</td>
<td>18.5%</td>
<td>7</td>
<td>8.6%</td>
</tr>
<tr>
<td>2007</td>
<td>8</td>
<td>9.9%</td>
<td>10</td>
<td>12.3%</td>
</tr>
<tr>
<td>2008</td>
<td>8</td>
<td>9.9%</td>
<td>9</td>
<td>11.1%</td>
</tr>
<tr>
<td>2009</td>
<td>7</td>
<td>8.6%</td>
<td>6</td>
<td>7.4%</td>
</tr>
<tr>
<td>2010</td>
<td>17</td>
<td>21.0%</td>
<td>12</td>
<td>14.8%</td>
</tr>
<tr>
<td>2011</td>
<td>17</td>
<td>21.0%</td>
<td>18</td>
<td>22.2%</td>
</tr>
<tr>
<td>2012</td>
<td>3</td>
<td>3.7%</td>
<td>14</td>
<td>17.3%</td>
</tr>
<tr>
<td>Missing date</td>
<td>3</td>
<td>3.7%</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Cancelled / closed</td>
<td>-</td>
<td>-</td>
<td>5</td>
<td>6.2%</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>81</strong></td>
<td> </td>
<td><strong>81</strong></td>
<td> </td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Source: (MHPD, 2013)</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc10">
<caption class="text-left">
  Table 10: Statistics on SA approval (2012 only)
  </caption>
<thead>
<tr>
<th scope="col">Year</th>
<th scope="col">SAs approved</th>
<th scope="col">SAs meeting performance target<br/>
        (130 days)</th>
<th scope="col">Mean workdays to approval</th>
<th scope="col">Median workdays to approval</th>
<th scope="col">Min. workdays to approval</th>
<th scope="col">Max. workdays to approval</th>
</tr>
</thead>
<tbody>
<tr>
<td>2012</td>
<td>14</td>
<td>12</td>
<td>102</td>
<td>104</td>
<td>39</td>
<td>153</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="7">Source: (MHPD, 2012c, 2013)
        <p>Note: Average number of workdays is based on the number of workdays between the SA being assigned and the SA being approved.  Annual statistics could not be calculated for 67 out of 81 SAs due to missing dates (assigned or approved) or incomplete annual data.</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc11">
<caption class="text-left">
  Table 11: Sources for completed medical device SAs, 2005-2012
  </caption>
<thead>
<tr>
<th scope="col">Source</th>
<th scope="col">Count</th>
<th scope="col">Percent</th>
</tr>
</thead>
<tbody>
<tr>
<td>Literature</td>
<td>17</td>
<td>21.0%</td>
</tr>
<tr>
<td>Medical Device System database (MDS)</td>
<td>10</td>
<td>12.3%</td>
</tr>
<tr>
<td>Media</td>
<td>10</td>
<td>12.3%</td>
</tr>
<tr>
<td>CMDSNet</td>
<td>9</td>
<td>11.1%</td>
</tr>
<tr>
<td>US (FDA)</td>
<td>7</td>
<td>8.6%</td>
</tr>
<tr>
<td>Market authorization holder</td>
<td>4</td>
<td>4.9%</td>
</tr>
<tr>
<td>Recall</td>
<td>4</td>
<td>4.9%</td>
</tr>
<tr>
<td>Health Hazard Evaluation</td>
<td>3</td>
<td>3.7%</td>
</tr>
<tr>
<td>MHPD</td>
<td>3</td>
<td>3.7%</td>
</tr>
<tr>
<td>Signal assessment</td>
<td>3</td>
<td>3.7%</td>
</tr>
<tr>
<td>UK (MHRA)</td>
<td>3</td>
<td>3.7%</td>
</tr>
<tr>
<td>Out of the Blue</td>
<td>2</td>
<td>2.5%</td>
</tr>
<tr>
<td>Other</td>
<td>11</td>
<td>13.5%</td>
</tr>
<tr>
<td>No source indicated</td>
<td>5</td>
<td>6.2%</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>81</strong></td>
<td><strong>-</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="3">Source: (MHPD, 2013)
        <p>Note: SAs may have more than one source; therefore, columns will not sum.</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc12">
<caption class="text-left">
  Table 12: Recommendations resulting from medical device SAs, 2005-2012
  </caption>
<thead>
<tr>
<th scope="col">Recommendation</th>
<th scope="col">Count</th>
<th scope="col">Percent</th>
</tr>
</thead>
<tbody>
<tr>
<td>Request issuance of a risk communication</td>
<td>37</td>
<td>45.7%</td>
</tr>
<tr>
<td>Recommend changes to the product labelling</td>
<td>25</td>
<td>30.9%</td>
</tr>
<tr>
<td>Standard monitoring</td>
<td>18</td>
<td>22.2%</td>
</tr>
<tr>
<td>Refer to MPMDB for future reassessment</td>
<td>16</td>
<td>19.8%</td>
</tr>
<tr>
<td>Request additional safety information</td>
<td>9</td>
<td>11.1%</td>
</tr>
<tr>
<td>Compliance and enforcement</td>
<td>7</td>
<td>8.6%</td>
</tr>
<tr>
<td>Request consideration by DSEN</td>
<td>1</td>
<td>1.2%</td>
</tr>
<tr>
<td>Other</td>
<td>3</td>
<td>3.7%</td>
</tr>
<tr>
<td>Cancelled / closed</td>
<td>5</td>
<td>6.2%</td>
</tr>
<tr>
<td>No recommendation indicated</td>
<td>3</td>
<td>3.7%</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>81</strong></td>
<td><strong>-</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="3">Source: (MHPD, 2013)
        <p>Note: SAs may result in more than one recommendation; therefore, columns will not sum.</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc13">
<caption class="text-left">
  Table 13: Compliance verifications and investigations by hazard type, 2006-2007 to 2011-2012
  </caption>
<thead>
<tr>
<th id="t23hc1">Hazard type</th>
<th id="t23hc2">Mandatory problem reports</th>
<th id="t23hc3">Voluntary problem reports</th>
<th id="t23hc4">Recalls</th>
<th id="t23hc5">No device licence</th>
<th id="t23hc6">No establishment licence</th>
<th id="t23hc7">Total</th>
<th id="t23hc8">Mandatory problem reports as % of total</th>
</tr>
</thead>
<tbody>
<tr>
<th colspan="8" id="t23hc9">2006-2007</th>
</tr>
<tr>
<td headers="t23hc9 t23hc1">Type I</td>
<td headers="t23hc9 t23hc2">2,390</td>
<td headers="t23hc9 t23hc3">24</td>
<td headers="t23hc9 t23hc4">32</td>
<td headers="t23hc9 t23hc5">1</td>
<td headers="t23hc9 t23hc6">1</td>
<td headers="t23hc9 t23hc7">2,448</td>
<td headers="t23hc9"> </td>
</tr>
<tr>
<td headers="t23hc9 t23hc1">Type II</td>
<td headers="t23hc9 t23hc2">4</td>
<td headers="t23hc9 t23hc3">197</td>
<td headers="t23hc9 t23hc4">399</td>
<td headers="t23hc9 t23hc5">63</td>
<td headers="t23hc9 t23hc6">21</td>
<td headers="t23hc9 t23hc7">684</td>
<td headers="t23hc9"> </td>
</tr>
<tr>
<td headers="t23hc9 t23hc1">Type III</td>
<td headers="t23hc9 t23hc2">1</td>
<td headers="t23hc9 t23hc3">39</td>
<td headers="t23hc9 t23hc4">202</td>
<td headers="t23hc9 t23hc5">28</td>
<td headers="t23hc9 t23hc6">19</td>
<td headers="t23hc9 t23hc7">289</td>
<td headers="t23hc9"> </td>
</tr>
<tr>
<td headers="t23hc9 t23hc1"><strong>Total</strong></td>
<td headers="t23hc9 t23hc2"><strong>2,395</strong></td>
<td headers="t23hc9 t23hc3"><strong>260</strong></td>
<td headers="t23hc9 t23hc4"><strong>633</strong></td>
<td headers="t23hc9 t23hc5"><strong>92</strong></td>
<td headers="t23hc9 t23hc6"><strong>41</strong></td>
<td headers="t23hc9 t23hc7"><strong>3,421</strong></td>
<td headers="t23hc9 t23hc8"><strong>70.0%</strong></td>
</tr>
<tr>
<th colspan="8" id="t23hc10">2007-2008</th>
</tr>
<tr>
<td headers="t23hc10 t23hc1">Type I</td>
<td headers="t23hc10 t23hc2">5,361</td>
<td headers="t23hc10 t23hc3">60</td>
<td headers="t23hc10 t23hc4">57</td>
<td headers="t23hc10 t23hc5">1</td>
<td headers="t23hc10 t23hc6">1</td>
<td headers="t23hc10 t23hc7">5,480</td>
<td headers="t23hc10"> </td>
</tr>
<tr>
<td headers="t23hc10 t23hc1">Type II</td>
<td headers="t23hc10 t23hc2">32</td>
<td headers="t23hc10 t23hc3">226</td>
<td headers="t23hc10 t23hc4">411</td>
<td headers="t23hc10 t23hc5">158</td>
<td headers="t23hc10 t23hc6">31</td>
<td headers="t23hc10 t23hc7">858</td>
<td headers="t23hc10"> </td>
</tr>
<tr>
<td headers="t23hc10 t23hc1">Type III</td>
<td headers="t23hc10 t23hc2">0</td>
<td headers="t23hc10 t23hc3">55</td>
<td headers="t23hc10 t23hc4">147</td>
<td headers="t23hc10 t23hc5">23</td>
<td headers="t23hc10 t23hc6">44</td>
<td headers="t23hc10 t23hc7">269</td>
<td headers="t23hc10"> </td>
</tr>
<tr>
<td headers="t23hc10 t23hc1"><strong>Total</strong></td>
<td headers="t23hc10 t23hc2"><strong>5,393</strong></td>
<td headers="t23hc10 t23hc3"><strong>341</strong></td>
<td headers="t23hc10 t23hc4"><strong>615</strong></td>
<td headers="t23hc10 t23hc5"><strong>182</strong></td>
<td headers="t23hc10 t23hc6"><strong>76</strong></td>
<td headers="t23hc10 t23hc7"><strong>6,607</strong></td>
<td headers="t23hc10 t23hc8"><strong>81.6%</strong></td>
</tr>
<tr>
<th colspan="8" id="t23hc11">2008-2009</th>
</tr>
<tr>
<td headers="t23hc11 t23hc1">Type I</td>
<td headers="t23hc11 t23hc2">4,024</td>
<td headers="t23hc11 t23hc3">41</td>
<td headers="t23hc11 t23hc4">32</td>
<td headers="t23hc11 t23hc5">1</td>
<td headers="t23hc11 t23hc6">0</td>
<td headers="t23hc11 t23hc7">4,098</td>
<td headers="t23hc11"> </td>
</tr>
<tr>
<td headers="t23hc11 t23hc1">Type II</td>
<td headers="t23hc11 t23hc2">11</td>
<td headers="t23hc11 t23hc3">281</td>
<td headers="t23hc11 t23hc4">488</td>
<td headers="t23hc11 t23hc5">173</td>
<td headers="t23hc11 t23hc6">43</td>
<td headers="t23hc11 t23hc7">996</td>
<td headers="t23hc11"> </td>
</tr>
<tr>
<td headers="t23hc11 t23hc1">Type III</td>
<td headers="t23hc11 t23hc2">1</td>
<td headers="t23hc11 t23hc3">52</td>
<td headers="t23hc11 t23hc4">258</td>
<td headers="t23hc11 t23hc5">38</td>
<td headers="t23hc11 t23hc6">128</td>
<td headers="t23hc11 t23hc7">477</td>
<td headers="t23hc11"> </td>
</tr>
<tr>
<td headers="t23hc11 t23hc1"><strong>Total</strong></td>
<td headers="t23hc11 t23hc2"><strong>4,036</strong></td>
<td headers="t23hc11 t23hc3"><strong>374</strong></td>
<td headers="t23hc11 t23hc4"><strong>778</strong></td>
<td headers="t23hc11 t23hc5"><strong>212</strong></td>
<td headers="t23hc11 t23hc6"><strong>171</strong></td>
<td headers="t23hc11 t23hc7"><strong>5,571</strong></td>
<td headers="t23hc11 t23hc8"><strong>72.4%</strong></td>
</tr>
<tr>
<th colspan="8" id="t23hc12">2009-2010</th>
</tr>
<tr>
<td headers="t23hc12 t23hc1">Type I</td>
<td headers="t23hc12 t23hc2">4,476</td>
<td headers="t23hc12 t23hc3">44</td>
<td headers="t23hc12 t23hc4">38</td>
<td headers="t23hc12 t23hc5">0</td>
<td headers="t23hc12 t23hc6">1</td>
<td headers="t23hc12 t23hc7">4,559</td>
<td headers="t23hc12"> </td>
</tr>
<tr>
<td headers="t23hc12 t23hc1">Type II</td>
<td headers="t23hc12 t23hc2">4</td>
<td headers="t23hc12 t23hc3">318</td>
<td headers="t23hc12 t23hc4">495</td>
<td headers="t23hc12 t23hc5">126</td>
<td headers="t23hc12 t23hc6">21</td>
<td headers="t23hc12 t23hc7">964</td>
<td headers="t23hc12"> </td>
</tr>
<tr>
<td headers="t23hc12 t23hc1">Type III</td>
<td headers="t23hc12 t23hc2">0</td>
<td headers="t23hc12 t23hc3">84</td>
<td headers="t23hc12 t23hc4">270</td>
<td headers="t23hc12 t23hc5">17</td>
<td headers="t23hc12 t23hc6">67</td>
<td headers="t23hc12 t23hc7">438</td>
<td headers="t23hc12"> </td>
</tr>
<tr>
<td headers="t23hc12 t23hc1"><strong>Total</strong></td>
<td headers="t23hc12 t23hc2"><strong>4,480</strong></td>
<td headers="t23hc12 t23hc3"><strong>446</strong></td>
<td headers="t23hc12 t23hc4"><strong>803</strong></td>
<td headers="t23hc12 t23hc5"><strong>143</strong></td>
<td headers="t23hc12 t23hc6"><strong>89</strong></td>
<td headers="t23hc12 t23hc7"><strong>5,961</strong></td>
<td headers="t23hc12 t23hc8"><strong>75.2%</strong></td>
</tr>
<tr>
<th colspan="8" id="t23hc13">2010-2011</th>
</tr>
<tr>
<td headers="t23hc13 t23hc1">Type I</td>
<td headers="t23hc13 t23hc2">7,803</td>
<td headers="t23hc13 t23hc3">57</td>
<td headers="t23hc13 t23hc4">42</td>
<td headers="t23hc13 t23hc5">0</td>
<td headers="t23hc13 t23hc6">0</td>
<td headers="t23hc13 t23hc7">7,902</td>
<td headers="t23hc13"> </td>
</tr>
<tr>
<td headers="t23hc13 t23hc1">Type II</td>
<td headers="t23hc13 t23hc2">4</td>
<td headers="t23hc13 t23hc3">307</td>
<td headers="t23hc13 t23hc4">545</td>
<td headers="t23hc13 t23hc5">136</td>
<td headers="t23hc13 t23hc6">40</td>
<td headers="t23hc13 t23hc7">1,032</td>
<td headers="t23hc13"> </td>
</tr>
<tr>
<td headers="t23hc13 t23hc1">Type III</td>
<td headers="t23hc13 t23hc2">0</td>
<td headers="t23hc13 t23hc3">57</td>
<td headers="t23hc13 t23hc4">261</td>
<td headers="t23hc13 t23hc5">10</td>
<td headers="t23hc13 t23hc6">103</td>
<td headers="t23hc13 t23hc7">431</td>
<td headers="t23hc13"> </td>
</tr>
<tr>
<td headers="t23hc13 t23hc1"><strong>Total</strong></td>
<td headers="t23hc13 t23hc2"><strong>7,807</strong></td>
<td headers="t23hc13 t23hc3"><strong>421</strong></td>
<td headers="t23hc13 t23hc4"><strong>848</strong></td>
<td headers="t23hc13 t23hc5"><strong>146</strong></td>
<td headers="t23hc13 t23hc6"><strong>143</strong></td>
<td headers="t23hc13 t23hc7"><strong>9,365</strong></td>
<td headers="t23hc13 t23hc8"><strong>83.4%</strong></td>
</tr>
<tr>
<th colspan="8" id="t23hc14">2011-2012</th>
</tr>
<tr>
<td headers="t23hc14 t23hc1">Type I</td>
<td headers="t23hc14 t23hc2">4,366</td>
<td headers="t23hc14 t23hc3">71</td>
<td headers="t23hc14 t23hc4">31</td>
<td headers="t23hc14 t23hc5">1</td>
<td headers="t23hc14 t23hc6">0</td>
<td headers="t23hc14 t23hc7">4,469</td>
<td headers="t23hc14"> </td>
</tr>
<tr>
<td headers="t23hc14 t23hc1">Type II</td>
<td headers="t23hc14 t23hc2">1</td>
<td headers="t23hc14 t23hc3">284</td>
<td headers="t23hc14 t23hc4">502</td>
<td headers="t23hc14 t23hc5">114</td>
<td headers="t23hc14 t23hc6">60</td>
<td headers="t23hc14 t23hc7">961</td>
<td headers="t23hc14"> </td>
</tr>
<tr>
<td headers="t23hc14 t23hc1">Type III</td>
<td headers="t23hc14 t23hc2">0</td>
<td headers="t23hc14 t23hc3">49</td>
<td headers="t23hc14 t23hc4">294</td>
<td headers="t23hc14 t23hc5">7</td>
<td headers="t23hc14 t23hc6">72</td>
<td headers="t23hc14 t23hc7">422</td>
<td headers="t23hc14"> </td>
</tr>
<tr>
<td headers="t23hc14 t23hc1"><strong>Total</strong></td>
<td headers="t23hc14 t23hc2"><strong>4,367</strong></td>
<td headers="t23hc14 t23hc3"><strong>404</strong></td>
<td headers="t23hc14 t23hc4"><strong>827</strong></td>
<td headers="t23hc14 t23hc5"><strong>122</strong></td>
<td headers="t23hc14 t23hc6"><strong>132</strong></td>
<td headers="t23hc14 t23hc7"><strong>5,852</strong></td>
<td headers="t23hc14 t23hc8"><strong>74.6%</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="8">Source: (Inspectorate, 2011a, 2012b)</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc14">
<caption class="text-left">
  Table 14: Recalls listed in the online Medical Device Recall Listing
  </caption>
<thead>
<tr>
<th scope="col">Year</th>
<th scope="col">Type I</th>
<th scope="col">Type II</th>
<th scope="col">Type III</th>
<th scope="col">N/A*</th>
<th scope="col">Total</th>
</tr>
</thead>
<tbody>
<tr>
<td>2005</td>
<td>22</td>
<td>158</td>
<td>108</td>
<td>0</td>
<td><strong>288</strong></td>
</tr>
<tr>
<td>2006</td>
<td>28</td>
<td>293</td>
<td>178</td>
<td>0</td>
<td><strong>499</strong></td>
</tr>
<tr>
<td>2007</td>
<td>36</td>
<td>307</td>
<td>141</td>
<td>0</td>
<td><strong>484</strong></td>
</tr>
<tr>
<td>2008</td>
<td>29</td>
<td>404</td>
<td>182</td>
<td>1</td>
<td><strong>616</strong></td>
</tr>
<tr>
<td>2009</td>
<td>26</td>
<td>400</td>
<td>174</td>
<td>1</td>
<td><strong>601</strong></td>
</tr>
<tr>
<td>2010</td>
<td>39</td>
<td>508</td>
<td>258</td>
<td>0</td>
<td><strong>805</strong></td>
</tr>
<tr>
<td>2011</td>
<td>37</td>
<td>528</td>
<td>280</td>
<td>0</td>
<td><strong>845</strong></td>
</tr>
<tr>
<td>2012</td>
<td>45</td>
<td>492</td>
<td>362</td>
<td>0</td>
<td><strong>899</strong></td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>262</strong></td>
<td><strong>3,090</strong></td>
<td><strong>1,683</strong></td>
<td><strong>2</strong></td>
<td><strong>5,037</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="6">Note: A single recall might include multiple medical devices.
        <p>*These include cases the Inspectorate deemed to be product withdrawals (not recalls) or recalls that did not require a hazard level designation.</p>
<p>Sources: (Inspectorate, 2005, 2006, 2007, 2008, 2009, 2010, 2011b, 2012c)</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc15">
<caption class="text-left">
  Table 15: Publicly available SBDs and NDs for a subset of Class III and IV* devices -- 2005-2012
  </caption>
<thead>
<tr>
<th scope="col">Year posted</th>
<th scope="col">Number of SBDs</th>
<th scope="col">Number of NDs</th>
</tr>
</thead>
<tbody>
<tr>
<td>2005</td>
<td>2</td>
<td>5</td>
</tr>
<tr>
<td>2006</td>
<td>7</td>
<td>4</td>
</tr>
<tr>
<td>2007</td>
<td>5</td>
<td>6</td>
</tr>
<tr>
<td>2008</td>
<td>7</td>
<td>6</td>
</tr>
<tr>
<td>2009</td>
<td>11</td>
<td>5</td>
</tr>
<tr>
<td>2010</td>
<td>7</td>
<td>1</td>
</tr>
<tr>
<td>2011</td>
<td>4</td>
<td>1</td>
</tr>
<tr>
<td>2012</td>
<td>1</td>
<td>2</td>
</tr>
<tr>
<td>Total NDs</td>
<td>-</td>
<td>30</td>
</tr>
<tr>
<td>Total SBDs</td>
<td>49</td>
<td>-</td>
</tr>
<tr>
<td>Total devices posted</td>
<td>31</td>
<td>30</td>
</tr>
<tr>
<td>Total devices with one SBD</td>
<td>27</td>
<td>-</td>
</tr>
<tr>
<td>Total devices with multiple SBDs</td>
<td>4</td>
<td>-</td>
</tr>
<tr>
<td>Total SBDs for devices with multiple SBDs</td>
<td>22</td>
<td>-</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="3">Source: (TPD, 2012b, 2013)
        <p>Data current as of March 11, 2013.</p>
<p>*All SBDs prior to Phase II of the SBD Initiative (September 2012) cover only a subset of Class IV devices.</p>
        The number of SBDs exceeds the number of devices because four of the devices had multiple SBDs (18) released.  All four of these devices were breast implant products. Although it would seem that SBD activity peaked in 2009, four of these were follow-up SBDs for the four breast implant products.</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc16">
<caption class="text-left">
  Table 16: Types of post-market safety communications, medical devices (1994-2012)
  </caption>
<thead>
<tr>
<th scope="col">Target group</th>
<th scope="col">Communication method</th>
<th scope="col">#</th>
<th scope="col">%</th>
<th scope="col">%<br/>
        (per target group)</th>
</tr>
</thead>
<tbody>
<tr>
<td rowspan="2">Health professionals</td>
<td>Notice to Hospitals</td>
<td>77</td>
<td>33%</td>
<td rowspan="2">60%</td>
</tr>
<tr>
<td>For Health Professionals</td>
<td>63</td>
<td>27%</td>
</tr>
<tr>
<td rowspan="6">Public</td>
<td>Public Advisory</td>
<td>30</td>
<td>13%</td>
<td rowspan="6">35%</td>
</tr>
<tr>
<td>Public Communication</td>
<td>27</td>
<td>12%</td>
</tr>
<tr>
<td>Information Update</td>
<td>15</td>
<td>6%</td>
</tr>
<tr>
<td>Public Warning</td>
<td>7</td>
<td>3%</td>
</tr>
<tr>
<td>"It's Your Health"</td>
<td>2</td>
<td>1%</td>
</tr>
<tr>
<td>Foreign Product Alert</td>
<td>1</td>
<td>&lt;1%</td>
</tr>
<tr>
<td rowspan="2">Unspecified*</td>
<td>Unspecified*</td>
<td>12</td>
<td>5%</td>
<td>5%</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>234</strong></td>
<td><strong>100%</strong></td>
<td><strong>100%</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Note: A single communication might cover multiple medical devices. Some MedEffect postings are dated prior to 2005. Data current as of April 12, 2012.
        <p>*Unspecified communications includes notices that did not fit into any of the above categories and/or were not clearly addressed to the public or health professionals (e.g., dear customer).</p>
<p>Source: (MHPD, 2012a, 2012b)</p></td>
</tr>
</tfoot>
</table>
<table class="table-bordered table" id="tblc17">
<caption class="text-left">
  Table 17: Risk communications posted on MedEffect related to medical devices
  </caption>
<thead>
<tr>
<th scope="col">Year</th>
<th scope="col">Number of communications</th>
</tr>
</thead>
<tbody>
<tr>
<td>Up to 1999</td>
<td>6</td>
</tr>
<tr>
<td>2000</td>
<td>3</td>
</tr>
<tr>
<td>2001</td>
<td>4</td>
</tr>
<tr>
<td>2002</td>
<td>7</td>
</tr>
<tr>
<td>2003</td>
<td>9</td>
</tr>
<tr>
<td>2004</td>
<td>12</td>
</tr>
<tr>
<td>2005</td>
<td>39</td>
</tr>
<tr>
<td>2006</td>
<td>37</td>
</tr>
<tr>
<td>2007</td>
<td>33</td>
</tr>
<tr>
<td>2008</td>
<td>15</td>
</tr>
<tr>
<td>2009</td>
<td>22</td>
</tr>
<tr>
<td>2010</td>
<td>29</td>
</tr>
<tr>
<td>2011</td>
<td>15</td>
</tr>
<tr>
<td>2012</td>
<td>3</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td><strong>234</strong></td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="2">Source: (MHPD, 2012a, 2012b)
        <p>Note: A single communication might cover multiple medical devices. Some MedEffect postings are dated prior to 2005. Data current as of April 12, 2012.</p></td>
</tr>
</tfoot>
</table>
<table class="table-bordered table" id="tblc18">
<caption class="text-left">
  Table 18:  Expert Advisory Committees (EACs) and Panels (EAPs) associated with the MDP
  </caption>
<thead>
<tr>
<th scope="col">Title</th>
<th scope="col">Description</th>
<th scope="col">Documented level of activity</th>
</tr>
</thead>
<tbody>
<tr>
<td>Expert Advisory Panel on Breast Implants (EAP-BI)</td>
<td>The Panel "will provide [HC] with timely advice related to the safety and effectiveness of silicone gel-filled breast implants." The Panel will "enhance transparency in the decision-making process and provide an opportunity for broader external advice" (EAP-BI, n.d.).</td>
<td><ul>
<li>A presentation deck about breast implants and the increased risk of connective tissue disorders was developed by A.V. Jovaisas in 2005 (Jovaisas, 2005).</li>
<li>There is record of one meeting and one forum held in 2005 (EAP-BI, 2005; SAP-BI, 2005).</li>
<li>There are records of several documents that have been developed by the Panel.</li>
<li>In response to the EAP's recommendations, Health Canada:
            <ul>
<li>Requested, received, and reviewed additional information from breast implant manufacturers, including literature reviews from Inamed and Mentor</li>
<li>Reviewed each company's plans for a large-scale, long-term post-approval study to examine rare events linked to hypersensitivity and autoimmune reactions to breast implants, and included these studies as a condition of the manufacturer's licence (HESA, n.d., 2007)<sup id="fn40-0-rf"><a class="fn-lnk" href="#fn40"><span class="wb-inv">Footnote </span>40</a></sup></li>
<li>Made annual reporting on these long-term studies a condition of the manufacturer's licence, and provided these reports to the public via annually-updated SBDs (HESA, n.d., 2007)</li>
<li>Requested that manufacturers' product labelling include a patient brochure in a "decision aid" format that will help prepare the patient to discuss options with their doctor; these brochures include information on product risks and benefits, as well as alternatives (HESA, n.d., 2007)</li>
</ul>
</li>
<li>The EAP also recommended the establishment of a national registry (HESA, 2007). Health Canada's response to this recommendation could not be found.</li>
<li>According to Health Canada's website, this Panel's mandate has been completed (HPFB, 2012).</li>
</ul></td>
</tr>
<tr>
<td>Expert Advisory Panel on Di(2-ethyl-hexyl)phthalate (DEHP) in Medical Devices</td>
<td>The Panel was "established to review the methodology and conclusions of the Exposure and Toxicity Report prepared by MDB, review and comment on the proposed risk management options, and advise [TPD] in developing position statement on DEHP in medical devices" (Health Canada, 2001).</td>
<td><ul>
<li>There are records of one meeting held in 2001 and two meetings held in 2003 (Health Canada, 2001, 2003b, 2003c).</li>
<li>An Exposure and Toxicity Assessment was developed in July 2001 and revised in February 2002 (Health Canada, 2002a).</li>
<li>A final report was developed by the committee in January 2001 (Health Canada, 2002b).</li>
<li>Health Canada made a number of general and specific recommendations based on the EAP's findings:</li>
</ul>
<p><strong>General</strong>:</p>
<ul>
<li>Limit exposure of DEHP in patient groups that may be at more risk, including male newborns, infants, and young children; pregnant women carrying a male foetus; and peripubertal males.</li>
<li>Take steps to allow health care professionals to identify medical devices containing DEHP.</li>
<li>Alternatives to DEHP should not be introduced unless there is adequate data on the safety and effectiveness of the alternative.</li>
<li>Medical procedures should not be avoided because of the possible health risks associated with DEHP exposure (Health Canada, 2003a).</li>
</ul>
<p><strong>Specific recommendations:</strong></p>
<ul>
<li>DEHP should continue to be used in blood bags.</li>
<li>Alternative measures should be introduced to protect vulnerable subpopulations. Alternative products that are already available (such as heparin-coated tubing) should be used for all extracorporeal membrane oxygenation (ECMO) for newborns and infants.</li>
<li>Tubing and storage bags used for administration of lipophilic drug formulations should not contain DEHP; strategies to decrease DEHP exposure should be taken.</li>
<li>Parenteral nutrition solutions containing lipids should be administered to newborns and infants via DEHP-free products.</li>
<li>Administration of crystalloid fluids can continue to be done via DEHP-containing products.</li>
<li>National professional health care organizations should develop clinical practice guidelines to reduce DEHP exposure.</li>
<li>Manufacturers should take steps to inform users through labelling if the device contains DEHP.</li>
<li>Manufacturers should conduct research into methods for reducing release of DEHP from products (Health Canada, 2003a).</li>
</ul></td>
</tr>
<tr>
<td>Expert Advisory Panel on the Special Access Programme (EAP-SAP)</td>
<td>The Panel "acts as a forum of advice and a sounding board for management and scientists of [HPFB]. Panel members...meet to discuss options for improving the regulatory framework under which the Special Access Programme will function" (Health Canada, 2007a).</td>
<td><ul>
<li>Nothing regarding the Panel's activity was available in the documents provided to PRA. According to Health Canada's website, this Panel's mandate has been completed (Health Canada, 2012).</li>
</ul></td>
</tr>
<tr>
<td>Scientific Advisory Committee on Human Reproductive Therapies (SAC-HRT)</td>
<td>No information available.</td>
<td><ul>
<li>Committee is currently dormant (Health Canada, 2011a).</li>
</ul></td>
</tr>
<tr>
<td>Scientific Advisory Committee on Medical Devices Used in the Cardiovascular System (SAC-MDUCS)</td>
<td>The mandate of the Committee is to "provide HC with on-going and timely scientific, technical, medical and clinical advice on current and emerging issues related to the work of HC pertaining to the evaluation of safety and effectiveness of devices used in the cardiovascular system" (Health Canada, 2011b).</td>
<td><ul>
<li>There are records of 15 meetings of the Committee between 2003 and 2012 (TPD, 2003, 2012a).Over the last 9 years, the Committee has made many recommendations to Health Canada; Health Canada notes that the Committee's work and recommendations have aided the following decisions<sup id="fn41-0-rf"><a class="fn-lnk" href="#fn41"><span class="wb-inv">Footnote </span>41</a></sup>:</li>
<li>Recommending a longer term follow-up for annuloplasty rings (TPD, 2009)
            <ul>
<li>Preparing to review new medical devices requested through the Special Access Programme, including percutaneous valves, bare metal stents, drug eluting stents, vulnerable plaque imaging, as well as thoracic aortic aneurysm and abdominal aortic aneurysm devices (TPD, 2010a)</li>
<li>Investigating battery life of implantable pulse generators (TPD, 2010b)</li>
<li>Examining premarket requirements for DF4/IS4 leads  (TPD, 2010a)</li>
<li>Addressing manufacturers about safety issues of robotic navigation systems  (TPD, 2010a)</li>
<li>Clarifying the role of the Special Access Programme (TPD, 2011a)</li>
<li>Decisions about high-voltage pacing (TPD, 2011b)</li>
<li>Drafting of internal guidance on clinical trial requirements for drug-eluting stents  (TPD, 2011b)</li>
<li>The decision not to require clinical trial data on labelling for cardiovascular medical devices (TPD, 2012a)</li>
<li>Requirement for safety data from formal clinical trials as part of licensing for ablation catheter with contract force (TPD, 2012a)</li>
</ul>
</li>
</ul></td>
</tr>
<tr>
<td>Scientific Advisory Committee on Metabolic and Endocrine Therapies (SAC-MET)</td>
<td>The Committee provides HC with "advice related to the evaluation of safety and efficacy data for metabolic and endocrine drug products that are submitted as part of the drug/medical device assessment process and/or from post-market surveillance activities. Involvement of [the Committee] in the regulatory review process is expected to enhance transparency and provide opportunity for proactive external guidance, thus facilitating the drug/medical device assessment process" (Health Canada, 2006a).</td>
<td><ul>
<li>Committee was cancelled (Health Canada, 2011a).</li>
</ul></td>
</tr>
<tr>
<td>Scientific Advisory Committee on Musculoskeletal Therapies (SAC-MST)</td>
<td>No information available.</td>
<td><ul>
<li>Committee was cancelled (Health Canada, 2011a).</li>
</ul></td>
</tr>
<tr>
<td>Scientific Advisory Committee on Neurological Therapies (SAC-NT)</td>
<td>No information available.</td>
<td><ul>
<li>Committee was cancelled (Health Canada, 2011a).</li>
</ul></td>
</tr>
<tr>
<td>Scientific Advisory Panel on Reprocessing of Medical Devices (SAP-RMD)</td>
<td>The Panel provides "scientific and technical advice on current and emerging issues related to the reprocessing of medical devices," including "the feasibility of reprocessing single-use devices [and] the current problems encountered by users in reprocessing reusable medical devices and potential solutions to these problems" (Health Canada, n.d.)</td>
<td><ul>
<li>A report on the Technical Aspects of Single Use Devices (SUDs) was developed in March 2005 (Health Canada, 2007b).</li>
<li>The Panel released recommendations for Health Canada, manufacturers, and health care facilities (Health Canada, 2007b).</li>
<li>Health Canada responded to Panel's recommendations in the following ways:
            <ul>
<li>Initially committing to develop a regulatory framework for reprocessing of SUDs, going as far as developing an Issue Analysis Summary and submitting the proposed regulation to the Legal Office (Health Canada, 2005a, 2005c, 2006b). The Department later indicated that neither the <em>Food and Drugs Act </em>nor <em>Regulations</em> allow for regulation of reprocessing; the Department indicated that an alternative approach would be pursued through provincial counterparts, but panel members indicated that the provinces were waiting for a national directive regarding SUD reprocessing (Health Canada, 2006c).</li>
<li>Preparing a draft advisory letter to send to hospitals and health care facilities, making interim recommendations on reprocessing SUDs (Health Canada, 2005b).</li>
<li>Developing guidelines for the reprocessing of SUDs (Health Canada, 2006c, 2006d). A final version of the guidance document was posted online in June 2011, which also includes the Panel's recommendations to include CSA/ISO approved reprocessing instructions (Health Canada, 2011b).</li>
<li>In response to the Panel's concerns over perceived inconsistencies in medical device licensing rules and the risk of harm between Health Canada and hospitals, Health Canada advised the Panel that the classification system is part of the <em>Medical Device Regulations</em> and was developed to harmonize with international partners, and that it would therefore be difficult to introduce changes to these rules (Health Canada, 2005c, 2006d).</li>
<li>Indicating that the <em>Medical Device Regulations</em> do not give Health Canada the authority to <em>initiate</em> a device recall or corrective action, where such action is deemed necessary to ensure the safety of the device; nor does the <em>Food and Drugs Act </em>authorize the Department torequire that such action be taken at no cost to the purchaser of the device (Health Canada, 2006b).</li>
</ul>
</li>
<li>The Panel made a number of other recommendations; Health Canada's response to these recommendations could not be found:
            <ul>
<li>Create a public access database of medical device problem reports, similar to the FDA's</li>
<li>Consider requiring a licence for consignment and loaner instrument sets</li>
<li>Harmonize medical device classification system with health care, industry and international counterparts</li>
<li>Require manufacturers to provide adequate and appropriate reprocessing instructions or all medical devices (as per CSA/ISO standards)</li>
<li>Endorse the Panel's recommendation on residual organic material</li>
<li>Recommend that health facilities audit all aspects of medical device reprocessing to ensure compliance with national standards</li>
<li>Recommend that health care facilities only purchase or lease devices for which they have device-specific, validated reprocessing instructions</li>
<li>Recommend endorsement of the Ontario MOHLTC document "Best Practices for Cleaning, Disinfecting and Sterilization - in all Health Care Settings" at the Conference of Deputies of Health</li>
<li>Recommend ongoing dialogue through working groups that include Health Canada, MEDEC, CSA and health care representatives to address reprocessing issues</li>
</ul>
</li>
</ul></td>
</tr>
</tbody>
</table>
<table class="subject table-bordered table" id="tblc19">
<caption class="text-left">
  Table 19: Industry views on Health Canada's consultations and communications
  </caption>
<thead>
<tr>
<th id="t29hc1" rowspan="2">Statement</th>
<th colspan="4" id="t29hc2">n=206</th>
</tr>
<tr>
<th headers="t29hc1" id="t29hc3">Agree</th>
<th headers="t29hc2" id="t29hc4">Neutral</th>
<th headers="t29hc2" id="t29hc5">Disagree</th>
<th headers="t29hc2" id="t29hc6">Don't know</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t29hc1 t29hc3">Over the past 10 years, Health Canada has consulted adequately with the medical devices industry.</td>
<td headers="t29hc2 t29hc4">30%</td>
<td headers="t29hc2 t29hc5">27%</td>
<td headers="t29hc2 t29hc6">10%</td>
<td headers="t29hc2">34%</td>
</tr>
<tr>
<td headers="t29hc1 t29hc3">Over the past 10 years, Health Canada has taken the concerns and interests of the medical devices industry into account in policy and regulatory development.</td>
<td headers="t29hc2 t29hc4">34%</td>
<td headers="t29hc2 t29hc5">27%</td>
<td headers="t29hc2 t29hc6">11%</td>
<td headers="t29hc2">28%</td>
</tr>
<tr>
<td headers="t29hc1 t29hc3">As a whole, the existing consultation mechanisms are an effective way for the medical devices industry to express its concerns and interests to Health Canada.</td>
<td headers="t29hc2 t29hc4">36%</td>
<td headers="t29hc2 t29hc5">28%</td>
<td headers="t29hc2 t29hc6">10%</td>
<td headers="t29hc2">26%</td>
</tr>
<tr>
<td headers="t29hc1 t29hc3">Pre-submission meetings are an effective mechanism for ensuring that product submissions meet Health Canada's requirements.</td>
<td headers="t29hc2 t29hc4">50%</td>
<td headers="t29hc2 t29hc5">22%</td>
<td headers="t29hc2 t29hc6">5%</td>
<td headers="t29hc2">23%</td>
</tr>
<tr>
<td headers="t29hc1 t29hc3">The Ombudsman Office is an effective mechanism for dispute resolution regarding submission decisions.</td>
<td headers="t29hc2 t29hc4">15%</td>
<td headers="t29hc2 t29hc5">28%</td>
<td headers="t29hc2 t29hc6">3%</td>
<td headers="t29hc2">54%</td>
</tr>
<tr>
<td headers="t29hc1 t29hc3">Health Canada provides industry stakeholders with timely information on whether the medical device submission review process is meeting established service standards.</td>
<td headers="t29hc2 t29hc4">45%</td>
<td headers="t29hc2 t29hc5">24%</td>
<td headers="t29hc2 t29hc6">13%</td>
<td headers="t29hc2">19%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Source: Survey of industry.
        <p>Note: Totals may not sum to 100% due to rounding.</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc20">
<caption class="text-left">
  Table 20: Industry understanding of regulations, policies, and activities related to medical devices
  </caption>
<thead>
<tr>
<th id="t30hc1" rowspan="2">Statement</th>
<th colspan="3" id="t30hc2">Percent indicating their understanding is...<br/>
        (n=206)</th>
</tr>
<tr>
<th headers="t30hc1" id="t30hc3">Strong</th>
<th headers="t30hc2" id="t30hc4">Moderate</th>
<th headers="t30hc2" id="t30hc5">Poor</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t30hc1 t30hc3">Health Canada's quality system requirements for medical device manufacturers</td>
<td headers="t30hc2 t30hc4">80%</td>
<td headers="t30hc2 t30hc5">18%</td>
<td headers="t30hc2">2%</td>
</tr>
<tr>
<td headers="t30hc1 t30hc3">Health Canada's requirements for mandatory problem reporting for medical devices</td>
<td headers="t30hc2 t30hc4">69%</td>
<td headers="t30hc2 t30hc5">29%</td>
<td headers="t30hc2">2%</td>
</tr>
<tr>
<td headers="t30hc1 t30hc3">Health Canada's submission requirements for medical device manufacturers applying to have a new Class II, III, or IV medical device approved for sale in Canada</td>
<td headers="t30hc2 t30hc4">67%</td>
<td headers="t30hc2 t30hc5">31%</td>
<td headers="t30hc2">2%</td>
</tr>
<tr>
<td headers="t30hc1 t30hc3">Health Canada's regulatory compliance activities, including inspections and compliance verifications, and related enforcement actions to address identified risks (e.g., non-compliances)</td>
<td headers="t30hc2 t30hc4">49%</td>
<td headers="t30hc2 t30hc5">47%</td>
<td headers="t30hc2">5%</td>
</tr>
<tr>
<td headers="t30hc1 t30hc3">Health Canada's requirements related to Good Clinical Practices for investigational testing of medical devices</td>
<td headers="t30hc2 t30hc4">19%</td>
<td headers="t30hc2 t30hc5">48%</td>
<td headers="t30hc2">33%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="4">Source: Survey of industry.</td>
</tr>
</tfoot>
</table>
<table class="table-bordered table" id="tblc21">
<caption class="text-left">
  Table 21: Industry awareness and use of Health Canada information
  </caption>
<thead>
<tr>
<th id="t31hc1" rowspan="2">Type of information</th>
<th colspan="2" id="t31hc2">n=206</th>
</tr>
<tr>
<th headers="t31hc1" id="t31hc3">Aware of information</th>
<th headers="t31hc2" id="t31hc4">Used information</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t31hc1 t31hc3">Information on quality system requirements for medical device manufacturers</td>
<td headers="t31hc2 t31hc4">99%</td>
<td headers="t31hc2">90%</td>
</tr>
<tr>
<td headers="t31hc1 t31hc3">Information on submission requirements for medical device manufacturers applying to have a new Class II, III, or IV medical device approved for sale in Canada</td>
<td headers="t31hc2 t31hc4">99%</td>
<td headers="t31hc2">88%</td>
</tr>
<tr>
<td headers="t31hc1 t31hc3">Information on Health Canada's requirements for mandatory problem reporting for medical devices</td>
<td headers="t31hc2 t31hc4">&lt;99%</td>
<td headers="t31hc2">67%</td>
</tr>
<tr>
<td headers="t31hc1 t31hc3">Guidance for medical device manufacturers on how to comply with Health Canada's submission requirements for Class II, III, and IV medical devices</td>
<td headers="t31hc2 t31hc4">98%</td>
<td headers="t31hc2">85%</td>
</tr>
<tr>
<td headers="t31hc1 t31hc3">Information on Health Canada's regulatory compliance activities, including inspections and compliance verifications, and related enforcement actions to address identified risks (i.e., non-compliances)</td>
<td headers="t31hc2 t31hc4">94%</td>
<td headers="t31hc2">54%</td>
</tr>
<tr>
<td headers="t31hc1 t31hc3">Information on Health Canada's requirements related to Good Clinical Practices for investigational testing of medical devices</td>
<td headers="t31hc2 t31hc4">80%</td>
<td headers="t31hc2">18%</td>
</tr>
<tr>
<td headers="t31hc1 t31hc3">Information on the electronic submission process for medical devices</td>
<td headers="t31hc2 t31hc4">74%</td>
<td headers="t31hc2">27%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="3">Source: Survey of industry.</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc22">
<caption class="text-left">
  Table 22: Industry views on quality of Health Canada information
  </caption>
<thead>
<tr>
<th id="t32hc1" rowspan="2">Type of information</th>
<th id="t32hc2" rowspan="2">Number who used information</th>
<th colspan="3" id="t32hc3">Percent who believe information was <em>very</em>...</th>
</tr>
<tr>
<th headers="t32hc1" id="t32hc4">Accessible</th>
<th headers="t32hc2" id="t32hc5">Understandable</th>
<th headers="t32hc3" id="t32hc6">Useful</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t32hc1 t32hc4">Information on submission requirements for medical device manufacturers applying to have a new Class II, III, or IV medical device approved for sale in Canada</td>
<td headers="t32hc2 t32hc5">182</td>
<td headers="t32hc3 t32hc6">58%</td>
<td headers="t32hc3">56%</td>
<td headers="t32hc3">64%</td>
</tr>
<tr>
<td headers="t32hc1 t32hc4">Information on the electronic submission process for medical devices</td>
<td headers="t32hc2 t32hc5">55</td>
<td headers="t32hc3 t32hc6">51%</td>
<td headers="t32hc3">47%</td>
<td headers="t32hc3">53%</td>
</tr>
<tr>
<td headers="t32hc1 t32hc4">Guidance for medical device manufacturers on how to comply with Health Canada's submission requirements for Class II, III, and IV medical devices</td>
<td headers="t32hc2 t32hc5">174</td>
<td headers="t32hc3 t32hc6">62%</td>
<td headers="t32hc3">58%</td>
<td headers="t32hc3">60%</td>
</tr>
<tr>
<td headers="t32hc1 t32hc4">Information on Health Canada's requirements related to Good Clinical Practices for investigational testing of medical devices</td>
<td headers="t32hc2 t32hc5">37</td>
<td headers="t32hc3 t32hc6">46%</td>
<td headers="t32hc3">51%</td>
<td headers="t32hc3">46%</td>
</tr>
<tr>
<td headers="t32hc1 t32hc4">Information on Health Canada's requirements for mandatory problem reporting for medical devices</td>
<td headers="t32hc2 t32hc5">138</td>
<td headers="t32hc3 t32hc6">62%</td>
<td headers="t32hc3">59%</td>
<td headers="t32hc3">62%</td>
</tr>
<tr>
<td headers="t32hc1 t32hc4">Information on Health Canada's regulatory compliance activities, including inspections and compliance verifications, and related enforcement actions to address identified risks (i.e., non-compliances)</td>
<td headers="t32hc2 t32hc5">112</td>
<td headers="t32hc3 t32hc6">48%</td>
<td headers="t32hc3">51%</td>
<td headers="t32hc3">49%</td>
</tr>
<tr>
<td headers="t32hc1 t32hc4">Information on quality system requirements for medical device manufacturers</td>
<td headers="t32hc2 t32hc5">186</td>
<td headers="t32hc3 t32hc6">60%</td>
<td headers="t32hc3">58%</td>
<td headers="t32hc3">62%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Source: Survey of industry</td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc23">
<caption class="text-left">
  Table 23: Level of industry agreement with statements about Health Canada's mandatory problem reporting requirements
  </caption>
<thead>
<tr>
<th id="t33hc1" rowspan="2">Statement</th>
<th colspan="4" id="t33hc2">Percent (n=206)</th>
</tr>
<tr>
<th headers="t33hc2" id="t33hc3">Agree</th>
<th headers="t33hc2" id="t33hc4">Neutral</th>
<th headers="t33hc2" id="t33hc5">Disagree</th>
<th headers="t33hc2" id="t33hc6">Don't know</th>
</tr>
</thead>
<tbody>
<tr>
<th colspan="5" id="t33hc7">Reporting instructions and requirements</th>
</tr>
<tr>
<td headers="t33hc7 t33hc1">Health Canada has clearly defined what medical device problems must be reported by manufacturers and importers</td>
<td headers="t33hc7 t33hc2 t33hc3">84%</td>
<td headers="t33hc7 t33hc2 t33hc4">10%</td>
<td headers="t33hc7 t33hc2 t33hc5">4%</td>
<td headers="t33hc7 t33hc2 t33hc6">2%</td>
</tr>
<tr>
<td headers="t33hc7 t33hc1">Health Canada has clearly outlined the time frame for both preliminary and final mandatory problem reporting</td>
<td headers="t33hc7 t33hc2 t33hc3">89%</td>
<td headers="t33hc7 t33hc2 t33hc4">6%</td>
<td headers="t33hc7 t33hc2 t33hc5">2%</td>
<td headers="t33hc7 t33hc2 t33hc6">3%</td>
</tr>
<tr>
<td headers="t33hc7 t33hc1">Health Canada has clearly identified where within the Department mandatory problem reports must be submitted</td>
<td headers="t33hc7 t33hc2 t33hc3">84%</td>
<td headers="t33hc7 t33hc2 t33hc4">11%</td>
<td headers="t33hc7 t33hc2 t33hc5">2%</td>
<td headers="t33hc7 t33hc2 t33hc6">3%</td>
</tr>
<tr>
<td headers="t33hc7 t33hc1">Health Canada's Mandatory Medical Device Problem Reporting Form for Industry is clear and understandable</td>
<td headers="t33hc7 t33hc2 t33hc3">74%</td>
<td headers="t33hc7 t33hc2 t33hc4">15%</td>
<td headers="t33hc7 t33hc2 t33hc5">3%</td>
<td headers="t33hc7 t33hc2 t33hc6">8%</td>
</tr>
<tr>
<th colspan="5" id="t33hc8">Ability to meet reporting requirements</th>
</tr>
<tr>
<td headers="t33hc8 t33hc1">In the event of a medical device problem that had to be reported, my firm could provide all of the information required on Health Canada's Mandatory Medical Device Problem Reporting Form for Industry</td>
<td headers="t33hc8 t33hc2 t33hc3">81%</td>
<td headers="t33hc8 t33hc2 t33hc4">9%</td>
<td headers="t33hc8 t33hc2 t33hc5">1%</td>
<td headers="t33hc8 t33hc2 t33hc6">9%</td>
</tr>
<tr>
<td headers="t33hc8 t33hc1">In the event of a medical device problem that had to be reported, my firm could complete Health Canada's Mandatory Medical Device Problem Reporting Form for Industry in the required reporting timeframe</td>
<td headers="t33hc8 t33hc2 t33hc3">76%</td>
<td headers="t33hc8 t33hc2 t33hc4">14%</td>
<td headers="t33hc8 t33hc2 t33hc5">1%</td>
<td headers="t33hc8 t33hc2 t33hc6">9%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Source: Survey of industry.
        <p>Note: Totals may not sum to 100% due to rounding.</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc24">
<caption class="text-left">
  Table 24: Industry views on impact of Health Canada activities on safety and effectiveness of medical devices
  </caption>
<thead>
<tr>
<th id="t34hc1" rowspan="2">Statement</th>
<th colspan="4" id="t34hc2">n=206</th>
</tr>
<tr>
<th headers="t34hc2" id="t34hc3">Agree</th>
<th headers="t34hc2" id="t34hc4">Neutral</th>
<th headers="t34hc2" id="t34hc5">Disagree</th>
<th headers="t34hc2" id="t34hc6">Don't know</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t34hc1">Health Canada's pre-market processes effectively support an adequate level of medical device safety in Canada</td>
<td headers="t34hc2 t34hc3">65%</td>
<td headers="t34hc2 t34hc4">18%</td>
<td headers="t34hc2 t34hc5">2%</td>
<td headers="t34hc2 t34hc6">15%</td>
</tr>
<tr>
<td headers="t34hc1">Health Canada has adequate pre-market processes in place to ensure the effectiveness of medical devices sold in Canada</td>
<td headers="t34hc2 t34hc3">66%</td>
<td headers="t34hc2 t34hc4">18%</td>
<td headers="t34hc2 t34hc5">3%</td>
<td headers="t34hc2 t34hc6">14%</td>
</tr>
<tr>
<td headers="t34hc1">Health Canada has adequate pre-market processes in place to ensure the quality of medical devices sold in Canada</td>
<td headers="t34hc2 t34hc3">69%</td>
<td headers="t34hc2 t34hc4">17%</td>
<td headers="t34hc2 t34hc5">2%</td>
<td headers="t34hc2 t34hc6">13%</td>
</tr>
<tr>
<td headers="t34hc1">Health Canada's post-market surveillance and monitoring activities (e.g., mandatory problem reporting and monitoring) effectively support an adequate level of medical device safety in Canada</td>
<td headers="t34hc2 t34hc3">64%</td>
<td headers="t34hc2 t34hc4">17%</td>
<td headers="t34hc2 t34hc5">5%</td>
<td headers="t34hc2 t34hc6">14%</td>
</tr>
<tr>
<td headers="t34hc1">Health Canada's compliance and enforcement activities effectively support an adequate level of medical device safety in Canada</td>
<td headers="t34hc2 t34hc3">62%</td>
<td headers="t34hc2 t34hc4">20%</td>
<td headers="t34hc2 t34hc5">3%</td>
<td headers="t34hc2 t34hc6">15%</td>
</tr>
<tr>
<td headers="t34hc1">Health Canada's compliance and enforcement activities effectively support an adequate level of medical device quality in Canada</td>
<td headers="t34hc2 t34hc3">61%</td>
<td headers="t34hc2 t34hc4">20%</td>
<td headers="t34hc2 t34hc5">4%</td>
<td headers="t34hc2 t34hc6">15%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Source: Survey of industry.
        <p>Note: Totals may not sum to 100% due to rounding.</p></td>
</tr>
</tfoot>
</table>
<table class="subject table-bordered table" id="tblc25">
<caption class="text-left">
  Table 25: Industry views on Health Canada's use of scientific evidence and risk-based analysis
  </caption>
<thead>
<tr>
<th id="t35hc1" rowspan="2">Statement</th>
<th colspan="4" id="t35hc2">n=206</th>
</tr>
<tr>
<th headers="t35hc2" id="t35hc3">Agree</th>
<th headers="t35hc2" id="t35hc4">Neutral</th>
<th headers="t35hc2" id="t35hc5">Disagree</th>
<th headers="t35hc2" id="t35hc6">Don't know</th>
</tr>
</thead>
<tbody>
<tr>
<td headers="t35hc1">Health Canada's pre-market reviews of medical device submissions are rigorous</td>
<td headers="t35hc2 t35hc3">57%</td>
<td headers="t35hc2 t35hc4">23%</td>
<td headers="t35hc2 t35hc5">4%</td>
<td headers="t35hc2 t35hc6">16%</td>
</tr>
<tr>
<td headers="t35hc1">Health Canada's policies and regulations related to medical devices are based on best available evidence and scientific knowledge</td>
<td headers="t35hc2 t35hc3">53%</td>
<td headers="t35hc2 t35hc4">26%</td>
<td headers="t35hc2 t35hc5">6%</td>
<td headers="t35hc2 t35hc6">15%</td>
</tr>
<tr>
<td headers="t35hc1">Health Canada's policies and regulations related to medical devices are based on an appropriate analysis of risk</td>
<td headers="t35hc2 t35hc3">58%</td>
<td headers="t35hc2 t35hc4">24%</td>
<td headers="t35hc2 t35hc5">6%</td>
<td headers="t35hc2 t35hc6">12%</td>
</tr>
</tbody>
<tfoot>
<tr>
<td colspan="5">Source: Survey of industry.
        <p>Note: Totals may not sum to 100% due to rounding.</p></td>
</tr>
</tfoot>
</table>
<h2>Reference List for Supplementary Data Tables</h2>
<ul class="list-unstyled lst-spcd">
<li>EAP-BI. (n.d.). EAP-BI: Terms of Reference.</li>
<li>EAP-BI. (2005). Agenda: Health Canada's public forum on silicone gel-filled breast implants.</li>
<li>GoC. (2011). Medical Devices Regulations (Consolidation) SOR-98-282. Retrieved April 20, 2012, from http://laws-lois.justice.gc.ca/PDF/SOR-98-282.pdf</li>
<li>Health Canada. (n.d.). SAP-RMD: Terms of Reference.</li>
<li>Health Canada. (2001). Expert Advisory Panel on DEHP in medical devices (EAP-DEHP): Terms of Reference.</li>
<li>Health Canada. (2002a). DEHP in medical devices: An exposure and toxicity assessment.</li>
<li>Health Canada. (2002b). Health Canada Expert Advisory Panel on DEHP in medical devices: Final report.</li>
<li>Health Canada. (2003a). Draft position statement on DEHP in medical devices for stakeholder consultation.</li>
<li>Health Canada. (2003b). Multi-stakeholder group meeting: record of proceedings.</li>
<li>Health Canada. (2003c). Stakeholders meeting to discuss Health Canada's proposed position statement on DEHP in medical devices.</li>
<li>Health Canada. (2005a). Issue analysis summary: The reuse of single-use medical devices.</li>
<li>Health Canada. (2005b). SAP-RMD panel recommendations.</li>
<li>Health Canada. (2005c). SAP-RMD record of proceedings.</li>
<li>Health Canada. (2006a). Metabolic and Endocrine Therapies TOR. Retrieved April 4, 2012, from http://www.hc-sc.gc.ca/dhp-mps/alt_formats/hpfb-dgpsa/pdf/prodpharma/sacmet_tor_ccstme_att-eng.pdf</li>
<li>Health Canada. (2006b). SAP-RMD record of proceedings.</li>
<li>Health Canada. (2006c). SAP-RMD record of proceedings.</li>
<li>Health Canada. (2006d). SAP-RMD record of proceedings.</li>
<li>Health Canada. (2007a). Expert Advisory Panel on the Special Access Programme: Terms of Reference.</li>
<li>Health Canada. (2007b, August 29). Scientific Advisory Panel on Reprocessing of Medical Devices. Retrieved March 19, 2012, from http://www.hc-sc.gc.ca/dhp-mps/md-im/activit/sci-consult/reproc-retraite/index-eng.php</li>
<li>Health Canada. (2011a). Completed or Dormant Scientific Advisory Bodies - Drugs and Health Products - Health Canada. Retrieved March 19, 2012, from http://www.hc-sc.gc.ca/dhp-mps/prodpharma/activit/sci-com/sab_ocs_comm_list-eng.php</li>
<li>Health Canada. (2011b). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC-MDUCS) - Terms of Reference - Health Canada. Retrieved March 15, 2012, from http://www.hc-sc.gc.ca/dhp-mps/md-im/activit/sci-com/cardio/sacmducs_tor_ccsmmuac_att-eng.php#a1</li>
<li>Health Canada. (2012). Scientific/Expert Advisory Panels - Drugs and Health Products. Retrieved March 18, 2013, from http://www.hc-sc.gc.ca/dhp-mps/prodpharma/activit/sci-consult/sab_ocs_pan_gr_list-eng.php</li>
<li>Health Canada. (2013). Data for MDB Volumes Comment to PRA (Updated Jan 24-2013).</li>
<li>HESA. (n.d.). HESA (39-1) - Government Response to the Third Report of the Standing Committee on Health -Silicone Gel-Filled Implants: Areas of Concerns. Retrieved March 15, 2013, from http://www.parl.gc.ca/HousePublications/Publication.aspx?DocId=2614649&amp;Language=E&amp;Mode=1&amp;Parl=39&amp;Ses=1</li>
<li>HESA. (2007). HESA (39-1) - Third report on silicone gel-filled breast implants. Retrieved March 15, 2013, from http://www.parl.gc.ca/HousePublications/Publication.aspx?Language=E&amp;Mode=1&amp;Parl=39&amp;Ses=1&amp;DocId=2302558&amp;File=0</li>
<li>HPFB. (2012). Scientific/Expert Advisory Panels - Drugs and Health Products - Health Canada. Retrieved May 23, 2012, from http://www.hc-sc.gc.ca/dhp-mps/prodpharma/activit/sci-consult/sab_ocs_pan_gr_list-eng.php</li>
<li>Industry Canada. (2010). Quality system requirements for medical devices: Reference guide for manufacturers selling medical devices in Europe, Canada and the United States.</li>
<li>Inspectorate. (2005). Medical devices recall listings: 2005.</li>
<li>Inspectorate. (2006). Medical devices recall listings: 2006.</li>
<li>Inspectorate. (2007). Medical devices recall listings: 2007.</li>
<li>Inspectorate. (2008). Medical devices recall listings: 2008.</li>
<li>Inspectorate. (2009). Medical devices recall listings: 2009.</li>
<li>Inspectorate. (2010). Medical devices recall listings: 2010.</li>
<li>Inspectorate. (2011a). Health Products and Food Branch Inspectorate - Medical devices program - performance indicators (Q4 - April 2010 to March 2011).</li>
<li>Inspectorate. (2011b). Medical devices recall listings: 2011.</li>
<li>Inspectorate. (2012a). Guidance on Medical Device Establishment Licensing and Medical Device Establishment Licence Fees (GUIDE-0016). Retrieved March 20, 2013, from http://www.hc-sc.gc.ca/dhp-mps/compli-conform/licences/directives/gui-0016-eng.php</li>
<li>Inspectorate. (2012b). Health Products and Food Branch Inspectorate - Medical devices program - performance indicators (Q4 - April 2011 to March 2012).</li>
<li>Inspectorate. (2012c). Medical devices recall listings: 2012.</li>
<li>Jovaisas, A. V. (2005, September 30). EAP-BI: Breast implants - is there an increased risk of connective tissue disorders?</li>
<li>MHPD. (2012a). MedEffect Canada - Advisories, warnings and recalls for health professionals. Retrieved April 17, 2012, from http://www.hc-sc.gc.ca/dhp-mps/medeff/advisories-avis/prof/index-eng.php</li>
<li>MHPD. (2012b). MedEffect Canada - Advisories, warnings and recalls for the public. Retrieved April 17, 2012, from http://www.hc-sc.gc.ca/dhp-mps/medeff/advisories-avis/public/index-eng.php</li>
<li>MHPD. (2012c). MHPD performance standards.</li>
<li>MHPD. (2013). Activity signal tracking sheet (updated February 2013).</li>
<li>SAP-BI. (2005). Agenda for March 22 &amp; 23, 2005 meeting of the Scientific Advisory Panel (SAP) on Breast Implants.</li>
<li>TPD. (2003). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC MDUCS): Record of proceedings.</li>
<li>TPD. (2009). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC MDUCS): Record of proceedings.</li>
<li>TPD. (2010a). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC MDUCS): Record of proceedings.</li>
<li>TPD. (2010b). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC MDUCS): Record of proceedings.</li>
<li>TPD. (2011a). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC MDUCS): Record of proceedings (2011-06-28).</li>
<li>TPD. (2011b). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC MDUCS): Record of proceedings (2011-12-02). Retrieved March 18, 2013, from http://www.hc-sc.gc.ca/dhp-mps/md-im/activit/sci-com/cardio/sacmducs_rop_ccsmmuac_crd_2011-12-02-eng.php</li>
<li>TPD. (2012a). Scientific Advisory Committee on Medical Devices used in the Cardiovascular System (SAC MDUCS): Record of proceedings (2012-06-01). Retrieved March 18, 2013, from http://www.hc-sc.gc.ca/dhp-mps/md-im/activit/sci-com/cardio/sacmducs_rop_ccsmmuac_crd_2012-06-01-eng.php</li>
<li>TPD. (2012b). Summary Basis of Decision (SBD) - Online listing 2005 to 2012 - Medical Devices. Retrieved April 13, 2012, from http://www.hc-sc.gc.ca/dhp-mps/prodpharma/sbd-smd/md-im/index-eng.php</li>
<li>TPD. (2013). Summary Basis of Decision (SBD) - Online listing 2005 to 2013 - Medical Devices. Retrieved March 11, 2013, from <a href="/en/health-canada/services/drugs-health-products/drug-products/activities/announcements/notice-availability-summary-basis-decision-documents-regulatory-decision-summaries-on-drug-health-product-register.html">http://www.hc-sc.gc.ca/dhp-mps/prodpharma/sbd-smd/md-im/index-eng.php</a></li>
</ul>
<h2>List of Acronyms</h2>
<dl>
<dt> ADM </dt>
<dd> Assistant Deputy Minister </dd>
<dt> AHWP </dt>
<dd> Asian Harmonization Working Party </dd>
<dt> ATI </dt>
<dd> Access to Information </dd>
<dt> BCANS </dt>
<dd> Bureau of Cardiology, Allergy and Neurological Sciences </dd>
<dt> BGTD </dt>
<dd> Biologics and Genetic Therapies Directorate </dd>
<dt> BGIVD </dt>
<dd> Bureau of Gastroenterology, Infection and Viral Diseases </dd>
<dt> BMORS </dt>
<dd> Bureau of Metabolism, Oncology and Reproductive Sciences </dd>
<dt> BMP </dt>
<dd> Bilateral Meeting Program </dd>
<dt> BPS </dt>
<dd> Bureau of Pharmaceutical Sciences </dd>
<dt> BPSIP </dt>
<dd> Bureau of Policy, Science and International Programs </dd>
<dt> CADTH </dt>
<dd> Canadian Agency for Drugs and Technologies in Health </dd>
<dt> CBER </dt>
<dd> Center for Biologics Evaluation and Research </dd>
<dt> CBSA </dt>
<dd> Canada Border Services Agency </dd>
<dt> CCRPB </dt>
<dd> Consumer and Clinical Radiation Protection Bureau </dd>
<dt> CDRH </dt>
<dd> Center for Devices and Radiological Health </dd>
<dt> CFIA </dt>
<dd> Canadian Food Inspection Agency </dd>
<dt> CIHR </dt>
<dd> Canadian Institutes of Health Research </dd>
<dt> CMDCAS </dt>
<dd> Canadian Medical Devices Conformity Assessment System </dd>
<dt> CMDSNet </dt>
<dd> Canadian Medical Devices Sentinel Network </dd>
<dt> CRI </dt>
<dd> Cost Recovery Initiative </dd>
<dt> DDCPP </dt>
<dd> Drug-Device Combination Products Policy </dd>
<dt> DED </dt>
<dd> Device Evaluation Division </dd>
<dt> DEHP </dt>
<dd> Di(2-ethyl-hexyl)phthalate </dd>
<dt> DGO </dt>
<dd> Director General's Office </dd>
<dt> DLSD </dt>
<dd> Device Licensing Services Division </dd>
<dt> DSEN </dt>
<dd> Drug Safety and Effectiveness Network </dd>
<dt> EAC </dt>
<dd> Expert Advisory Committee </dd>
<dt> EAP </dt>
<dd> Expert Advisory Panel </dd>
<dt> EAP-BI </dt>
<dd> Expert Advisory Panel on Breast Implants </dd>
<dt> EBP </dt>
<dd> Employee Benefit Plan </dd>
<dt> ERHSD </dt>
<dd> Environmental and Radiation Health Sciences Directorate </dd>
<dt> EU </dt>
<dd> European Union </dd>
<dt> FCSAP </dt>
<dd> Food and Consumer Safety Action Plan </dd>
<dt> FDA </dt>
<dd> Food and Drug Administration </dd>
<dt> FTE </dt>
<dd> Full-time equivalent </dd>
<dt> GAO </dt>
<dd> General Accounting Office </dd>
<dt> GCP </dt>
<dd> Good Clinical Practices </dd>
<dt> GGP </dt>
<dd> Good Guidance Practices </dd>
<dt> GHTF </dt>
<dd> Global Harmonization Task Force </dd>
<dt> GMP </dt>
<dd> Good Manufacturing Practices </dd>
<dt> GRP </dt>
<dd> Good Review Practices </dd>
<dt> HC </dt>
<dd> Health Canada </dd>
<dt> HECSB </dt>
<dd> Healthy Environments and Consumer Safety Branch </dd>
<dt> HIV </dt>
<dd> Human immunodeficiency virus </dd>
<dt> HPFB </dt>
<dd> Health Products and Food Branch </dd>
<dt> HRA </dt>
<dd> Health Risk Assessment </dd>
<dt> IMDRF </dt>
<dd> International Medical Device Regulators Forum </dd>
<dt> ISO </dt>
<dd> International Organization for Standardization </dd>
<dt> IT </dt>
<dd> Information technology </dd>
<dt> ITA </dt>
<dd> Investigational Testing Authorization </dd>
<dt> ITU </dt>
<dd> Investigational testing unit </dd>
<dt> MAH </dt>
<dd> Market authorization holder </dd>
<dt> MAT </dt>
<dd> Market authorization time </dd>
<dt> MAUDE </dt>
<dd> Manufacturer and User Facility Device Experience </dd>
<dt> MDB </dt>
<dd> Medical Devices Bureau </dd>
<dt> MDEL </dt>
<dd> Medical Device Establishment Licence </dd>
<dt> MDP </dt>
<dd> Medical Devices Program </dd>
<dt> MDS </dt>
<dd> Medical Devices System </dd>
<dt> MEDSun </dt>
<dd> Medical Product Safety Network </dd>
<dt> MHPD </dt>
<dd> Marketed Health Products Directorate </dd>
<dt> MHPSEIB </dt>
<dd> Marketed Health Products Safety and Effectiveness Information Bureau </dd>
<dt> MOU </dt>
<dd> Memorandum of Understanding </dd>
<dt> MPMDB </dt>
<dd> Marketed Pharmaceuticals and Medical Devices Bureau </dd>
<dt> MRI </dt>
<dd> Magnetic resonance imaging </dd>
<dt> NC </dt>
<dd> Non-compliant </dd>
<dt> OAG </dt>
<dd> Office of the Auditor General </dd>
<dt> OBT </dt>
<dd> Office of Business Transformation </dd>
<dt> OPPRS </dt>
<dd> Office of Planning, Performance and Review Services </dd>
<dt> ORM </dt>
<dd> Office of Risk Management </dd>
<dt> OSIP </dt>
<dd> Office of Submissions and Intellectual Property </dd>
<dt> PAA </dt>
<dd> Program Activity Architecture </dd>
<dt> PHAC </dt>
<dd> Public Health Agency of Canada </dd>
<dt> PMAP </dt>
<dd> Pilot Multipurpose Audit Program </dd>
<dt> PMEP </dt>
<dd> Performance Measurement and Evaluation Plan </dd>
<dt> PMS </dt>
<dd> Performance measurement strategy </dd>
<dt> PPIAD </dt>
<dd> Policy, Planning and International Affairs Directorate </dd>
<dt> QMS </dt>
<dd> Quality management system </dd>
<dt> RAPB </dt>
<dd> Regions and Programs Bureau </dd>
<dt> RCMP </dt>
<dd> Royal Canadian Mounted Police </dd>
<dt> RMOD </dt>
<dd> Resource Management and Operations Directorate </dd>
<dt> SAC-MDUCS </dt>
<dd> Scientific Advisory Committee on Medical Devices Used in the Cardiovascular System </dd>
<dt> SAP </dt>
<dd> Scientific Advisory Panel </dd>
<dt> SAP-RMD </dt>
<dd> Scientific Advisory Panel on Reprocessing of Medical Devices </dd>
<dt> SBD </dt>
<dd> Summary Basis of Decision </dd>
<dt> SCC </dt>
<dd> Standards Council of Canada </dd>
<dt> SIMS </dt>
<dd> Stakeholder Information Management System </dd>
<dt> SIPD </dt>
<dd> Submission and Information Policy Division </dd>
<dt> SOP </dt>
<dd> Standard Operating Procedure </dd>
<dt> SUD </dt>
<dd> Single-use device </dd>
<dt> TEPB </dt>
<dd> Therapeutic Effectiveness and Policy Bureau </dd>
<dt> TGA </dt>
<dd> Therapeutic Goods Administration </dd>
<dt> TPD </dt>
<dd> Therapeutic Products Directorate </dd>
<dt> TPSI </dt>
<dd> Therapeutic Product Safety Initiative </dd>
<dt> US </dt>
<dd> United States </dd>
<dt> WHO </dt>
<dd> World Health Organization </dd>
</dl>
<aside class="wb-fnote" role="note">
<h2 id="fn">Footnotes</h2>
<dl>
<dt>Footnote 1</dt>
<dd id="fn1">
<p class="fn-rtn"> <a href="#fn1-0-rf"><span class="wb-inv">Return to footnote</span>1<span class="wb-inv"> Referrer</span></a> </p>
<p>All importers or sellers of medical devices for human use in Canada require an MDEL, with the exception of retailers; health care facilities; manufacturers of Class II, III, or IV medical devices who only sell medical devices for which they hold a valid licence or medical devices subject to Parts 2 and 3 of the <em>Medical Devices Regulations; </em>persons solely selling medical devices subject to Parts 2 and 3 of the Regulations; and dispensers.</p>
</dd>
<dt>Footnote 2</dt>
<dd id="fn2">
<p class="fn-rtn"> <a href="#fn2-0-rf"><span class="wb-inv">Return to footnote</span>2<span class="wb-inv"> Referrer</span></a> </p>
<p>To obtain a copy of the Logic Model graphic please use the following e-mail "Evaluation Reports HC - Rapports Evaluation@hc-sc.gc.ca".</p>
</dd>
<dt>Footnote 3</dt>
<dd id="fn3">
<p class="fn-rtn"> <a href="#fn3-0-rf"><span class="wb-inv">Return to footnote</span>3<span class="wb-inv"> Referrer</span></a> </p>
<p>Calculated out of 3,161 valid email addresses.</p>
</dd>
<dt>Footnote 4</dt>
<dd id="fn4">
<p class="fn-rtn"> <a href="#fn4-0-rf"><span class="wb-inv">Return to footnote</span>4<span class="wb-inv"> Referrer</span></a> </p>
<p>Calculated out of 622 valid email addresses.</p>
</dd>
<dt>Footnote 5</dt>
<dd id="fn5">
<p class="fn-rtn"> <a href="#fn5-0-rf"><span class="wb-inv">Return to footnote</span>5<span class="wb-inv"> Referrer</span></a> </p>
<p>However, the MDP did not receive any FCSAP funding for Strategy #11. It is unclear why medical devices were not included in more of the strategies under the Health Products component of the FCSAP, such as Strategy #1 - pre-submission meetings; Strategy #3 - risk management and mitigation strategy; Strategy #7 - periodic safety update reports; and Strategy #8 - mandatory adverse reaction reporting by institutions.</p>
</dd>
<dt>Footnote 6</dt>
<dd id="fn6">
<p class="fn-rtn"> <a href="#fn6-0-rf"><span class="wb-inv">Return to footnote</span>6<span class="wb-inv"> Referrer</span></a> </p>
<p>More specifically, in 2006, the Office of the Auditor General (OAG) recommended establishing baseline information for performance measurement, setting user fees based on clear and measurable service standards, and reviewing core funding to determine if it is sufficient (OAG, 2006).</p>
</dd>
<dt>Footnote 7</dt>
<dd id="fn7">
<p class="fn-rtn"> <a href="#fn7-0-rf"><span class="wb-inv">Return to footnote</span>7<span class="wb-inv"> Referrer</span></a> </p>
<p>Note that Health Canada does not derive its authority solely from legislation; indeed much of its role is through the exercise of the federal spending power.</p>
</dd>
<dt>Footnote 8</dt>
<dd id="fn8">
<p class="fn-rtn"> <a href="#fn8-0-rf"><span class="wb-inv">Return to footnote</span>8<span class="wb-inv"> Referrer</span></a> </p>
<p>To streamline the presentation of information, this organizational scheme does not align precisely with the program logic model. Nevertheless, all relevant program activities are covered.</p>
</dd>
<dt>Footnote 9</dt>
<dd id="fn9">
<p class="fn-rtn"> <a href="#fn9-0-rf"><span class="wb-inv">Return to footnote</span>9<span class="wb-inv"> Referrer</span></a> </p>
<p>    TPD has set a target of completing 90% of investigational testing application reviews within the 30-day performance standard.</p>
</dd>
<dt>Footnote 10</dt>
<dd id="fn10">
<p class="fn-rtn"> <a href="#fn10-0-rf"><span class="wb-inv">Return to footnote</span>10<span class="wb-inv"> Referrer</span></a> </p>
<p>The question posed by the survey covered regulatory services in general, such as submission review and establishment licensing.</p>
</dd>
<dt>Footnote 11</dt>
<dd id="fn11">
<p class="fn-rtn"> <a href="#fn11-0-rf"><span class="wb-inv">Return to footnote</span>11<span class="wb-inv"> Referrer</span></a> </p>
<p>Target review times for human drugs and biologics may be up to 300 days. Thus the 90-day target for reviewing combination products that involve a drug or biologic component is perceived as insufficient given the nature of the data that must be reviewed. In addition, some concerns were expressed by Health Canada representatives that the greater complexity of biologic drugs compared to pharmaceuticals has not been taken into account in the setting of drug submission fees or performance targets; thus, when a combination device-biologic only recovers medical device fees, there is a significant impact on BGTD resources.</p>
</dd>
<dt>Footnote 12</dt>
<dd id="fn12">
<p class="fn-rtn"> <a href="#fn12-0-rf"><span class="wb-inv">Return to footnote</span>12<span class="wb-inv"> Referrer</span></a> </p>
<p>    BGTD reviewers report their time against an MDB submission in the time tracking system. Under the current system, only the performance of the lead bureau is affected if the review is delayed while waiting for a consulting bureau's recommendation. Furthermore, although fees for drug submissions are substantially higher than for medical devices, submission fees for combination products regulated as devices are paid solely to MDB at rates set for medical devices.</p>
</dd>
<dt>Footnote 13</dt>
<dd id="fn13">
<p class="fn-rtn"> <a href="#fn13-0-rf"><span class="wb-inv">Return to footnote</span>13<span class="wb-inv"> Referrer</span></a> </p>
<p>GGPs were developed jointly by TPD and BGTD. GGPs and GRPs are intended to be used across TPD, i.e., for pharmaceuticals as well as medical devices.</p>
</dd>
<dt>Footnote 14</dt>
<dd id="fn14">
<p class="fn-rtn"> <a href="#fn14-0-rf"><span class="wb-inv">Return to footnote</span>14<span class="wb-inv"> Referrer</span></a> </p>
<p>According to a US General Accounting Office (GAO) report produced in 2008, the PMAP was established in 2006, not in 2008-2009. In its 2008 report, the GAO noted that as of May 7, 2008, two inspections of foreign establishments had been conducted through this program. The report noted that the "small number of inspections completed to date by accredited third-party organizations raises questions about the practicality and effectiveness of these programs to quickly help FDA increase the number of foreign establishments inspected" (GAO, 2008b).</p>
</dd>
<dt>Footnote 15</dt>
<dd id="fn15">
<p class="fn-rtn"> <a href="#fn15-0-rf"><span class="wb-inv">Return to footnote</span>15<span class="wb-inv"> Referrer</span></a> </p>
<p>See, for example, CADTH (2008a, p. 6) and the FPT working group (2008).</p>
</dd>
<dt>Footnote 16</dt>
<dd id="fn16">
<p class="fn-rtn"> <a href="#fn16-0-rf"><span class="wb-inv">Return to footnote</span>16<span class="wb-inv"> Referrer</span></a> </p>
<p>As Health Canada notes, this may be because SUD use among hospitals in Canada grew considerably at the same time that consciousness about the transmission of blood borne pathogens was on the rise, leading to heightened concern about the possibility of this type of transmission when re-using SUDs (TPD, 2005, p. 2).</p>
</dd>
<dt>Footnote 17</dt>
<dd id="fn17">
<p class="fn-rtn"> <a href="#fn17-0-rf"><span class="wb-inv">Return to footnote</span>17<span class="wb-inv"> Referrer</span></a> </p>
<p>The activity of the SAP-RMD is described in Section 6.6.</p>
</dd>
<dt>Footnote 18</dt>
<dd id="fn18">
<p class="fn-rtn"> <a href="#fn18-0-rf"><span class="wb-inv">Return to footnote</span>18<span class="wb-inv"> Referrer</span></a> </p>
<p>Given that responsibility for mandatory problem reporting has only recently resided with MHPD, the available trend data are based on Inspectorate data only.</p>
</dd>
<dt>Footnote 19</dt>
<dd id="fn19">
<p class="fn-rtn"> <a href="#fn19-0-rf"><span class="wb-inv">Return to footnote</span>19<span class="wb-inv"> Referrer</span></a> </p>
<p>The FCSAP included a strategy to develop regulatory amendments under the <em>Food and Drugs Act</em> to require hospital-based mandatory reporting of adverse reactions. Such an amendment was introduced as part of Bill C-51, but applied only to drugs, not to medical devices. As previously noted, Bill C-51 did not become law.</p>
</dd>
<dt>Footnote 20</dt>
<dd id="fn20">
<p class="fn-rtn"> <a href="#fn20-0-rf"><span class="wb-inv">Return to footnote</span>20<span class="wb-inv"> Referrer</span></a> </p>
<p>Participating centres included health authorities and hospitals. Sites included hospitals, health care centres, or long-term care centres.</p>
</dd>
<dt>Footnote 21</dt>
<dd id="fn21">
<p class="fn-rtn"> <a href="#fn21-0-rf"><span class="wb-inv">Return to footnote</span>21<span class="wb-inv"> Referrer</span></a> </p>
<p>One possible explanation is that stakeholders that are currently part of CMDSNet were an important source of voluntary problem reports prior to implementation of the network. However, it is also important to note that many factors affect rates of voluntary problem reporting and that analysis over a longer period of time is required to understand these trends and the impact of CMDSNet.</p>
</dd>
<dt>Footnote 22</dt>
<dd id="fn22">
<p class="fn-rtn"> <a href="#fn22-0-rf"><span class="wb-inv">Return to footnote</span>22<span class="wb-inv"> Referrer</span></a> </p>
<p>MHPD has also developed a number of Standard Operating Procedures (SOPs) to support specific tasks within the core processes, including signal detection, signal prioritization, signal assessment, benefit-risk assessments, causality assessments, scans of safety literature, and use of foreign review information, among others.</p>
</dd>
<dt>Footnote 23</dt>
<dd id="fn23">
<p class="fn-rtn"> <a href="#fn23-0-rf"><span class="wb-inv">Return to footnote</span>23<span class="wb-inv"> Referrer</span></a> </p>
<p>In this context, it is also worth noting that the FDA has recently signalled its intention to promulgate regulations establishing a Unique Device Identification System (as directed by the <em>Food and Drug Adminstration Amendments Act</em>), and to promote the development of national and international device registries for selected products (FDA, 2012c, pp. 10-11). In Canada, legislation to establish and maintain a national registry of medical devices was referred to the Standing Senate Committee on Social Affairs, Science and Technology in November 2011. In its April 2013 report, the Committee recommended that the bill not be proceeded with further in the Senate, noting that Health Canada "has the necessary authorities in place to adequately regulate medical devices" and that such a registry would "pose significant privacy concerns" (SSCSAST, 2013).</p>
</dd>
<dt>Footnote 24</dt>
<dd id="fn24">
<p class="fn-rtn"> <a href="#fn24-0-rf"><span class="wb-inv">Return to footnote</span>24<span class="wb-inv"> Referrer</span></a> </p>
<p>In Canada, requests for information relating to medical device incidents are referred to the Access to Information and Privacy Division of Health Canada (Inspectorate, 2011f, p. 7).</p>
</dd>
<dt>Footnote 25</dt>
<dd id="fn25">
<p class="fn-rtn"> <a href="#fn25-0-rf"><span class="wb-inv">Return to footnote</span>25<span class="wb-inv"> Referrer</span></a> </p>
<p>All domestic MDEL holders are subject to this inspection cycle.</p>
</dd>
<dt>Footnote 26</dt>
<dd id="fn26">
<p class="fn-rtn"> <a href="#fn26-0-rf"><span class="wb-inv">Return to footnote</span>26<span class="wb-inv"> Referrer</span></a> </p>
<p>The inspection program applies to "medical device manufacturers, importers and distributors subject to establishment licensing, manufacturers of class I devices who are not subject to establishment licensing, and companies subject to the requirements of Part 2 (Custom-made and Special Access) or Part 3 (Investigational Testing) of the <em>Medical Devices Regulations" </em>(Inspectorate, 2012b, p. 3).</p>
</dd>
<dt>Footnote 27</dt>
<dd id="fn27">
<p class="fn-rtn"> <a href="#fn27-0-rf"><span class="wb-inv">Return to footnote</span>27<span class="wb-inv"> Referrer</span></a> </p>
<p>The percentage of MDEL holders inspected in subsequent years could not be calculated since Inspectorate reports for 2010-2011 and 2011-2012 do not contain the number of Canadian MDEL holders.</p>
</dd>
<dt>Footnote 28</dt>
<dd id="fn28">
<p class="fn-rtn"> <a href="#fn28-0-rf"><span class="wb-inv">Return to footnote</span>28<span class="wb-inv"> Referrer</span></a> </p>
<p>      Since approximately mid-March 2013, the online Medical Device Recall Listing has no longer been available on Health Canada's website. A more detailed discussion of recent changes to Health Canada's risk and safety communications is provided in Section 5.2.4.</p>
</dd>
<dt>Footnote 29</dt>
<dd id="fn29">
<p class="fn-rtn"> <a href="#fn29-0-rf"><span class="wb-inv">Return to footnote</span>29<span class="wb-inv"> Referrer</span></a> </p>
<p>According to MHPD, the public includes Canadian consumers, patients, patient associations, the media, and the general public (Health Canada, 2008c).</p>
</dd>
<dt>Footnote 30</dt>
<dd id="fn30">
<p class="fn-rtn"> <a href="#fn30-0-rf"><span class="wb-inv">Return to footnote</span>30<span class="wb-inv"> Referrer</span></a> </p>
<p>According to the PMEP, evaluation methods will include analysis of the timeliness and readability of Health Canada's risk communications; website analytics; comparisons of the degree to which Health Canada's approach (timeliness and messaging) is consistent with that of other regulators; a pop-up survey of users of the MedEffect website; analyses of prescribing trends and adverse reaction reporting trends; focus groups with users to explore attitudes, opinions, and satisfaction levels; and a survey of Canadians to examine similar issues (Health Canada, 2012a).</p>
</dd>
<dt>Footnote 31</dt>
<dd id="fn31">
<p class="fn-rtn"> <a href="#fn31-0-rf"><span class="wb-inv">Return to footnote</span>31<span class="wb-inv"> Referrer</span></a> </p>
<p>At the same time, Health Canada also eliminated the online Drug Recall Listing.</p>
</dd>
<dt>Footnote 32</dt>
<dd id="fn32">
<p class="fn-rtn"> <a href="#fn32-0-rf"><span class="wb-inv">Return to footnote</span>32<span class="wb-inv"> Referrer</span></a> </p>
<p>These initiatives are in response to a Federal Court ruling that all federal government sites must meet international standards for accessibility, as well as a directive from Treasury Board to reduce the number of pages on the website by half by July 31, 2013 (Health Canada, 2013b).</p>
</dd>
<dt>Footnote 33</dt>
<dd id="fn33">
<p class="fn-rtn"> <a href="#fn33-0-rf"><span class="wb-inv">Return to footnote</span>33<span class="wb-inv"> Referrer</span></a> </p>
<p>MHPD's existing guidance document for industry on issuance of risk communications indicates that health professional communications "should be developed and disseminated within 12 working days after the date on which the Request Letter is received" and that the accompanying public communication "should be issued 3 working days after the issuance" of the health professional communication (Health Canada, 2010b, p. 7). The Request Letter refers to a letter sent by Health Canada to the MAH, outlining the nature of the safety issue and requesting the MAH to draft risk communications for health professionals and the public. MHPD indicated that there is currently no specific timeline for the issuance of the Request Letter; this depends on the nature of the risk.</p>
</dd>
<dt>Footnote 34</dt>
<dd id="fn34">
<p class="fn-rtn"> <a href="#fn34-0-rf"><span class="wb-inv">Return to footnote</span>34<span class="wb-inv"> Referrer</span></a> </p>
<p>The system of classifying establishments as "compliant" or "non-compliant" began in October 2010. Reports for earlier years report the number of non-compliances found, rather than the number of establishments deemed non-compliant. Thus, analysis of trends over time is not possible.</p>
</dd>
<dt>Footnote 35</dt>
<dd id="fn35">
<p class="fn-rtn"> <a href="#fn35-0-rf"><span class="wb-inv">Return to footnote</span>35<span class="wb-inv"> Referrer</span></a> </p>
<p>Program representatives indicated that the annual Inspectorate reports show that 957 inspections were performed and 5,329 non-compliances were found between 2004 and 2009.</p>
</dd>
<dt>Footnote 36</dt>
<dd id="fn36">
<p class="fn-rtn"> <a href="#fn36-0-rf"><span class="wb-inv">Return to footnote</span>36<span class="wb-inv"> Referrer</span></a> </p>
<p>Although the evaluation framework developed by Health Canada refers to "risk-benefit analysis," many Health Canada documents refer to risk analysis, risk-based analysis, and risk-based approaches. These are distinct concepts, but the discussion here treats them as largely similar. If this outcome is retained as part of the MDP logic model, its meaning should be clarified.</p>
</dd>
<dt>Footnote 37</dt>
<dd id="fn37">
<p class="fn-rtn"> <a href="#fn37-0-rf"><span class="wb-inv">Return to footnote</span>37<span class="wb-inv"> Referrer</span></a> </p>
<p>Further restructuring in 2012 resulted in the creation of a larger Pharmaceutical Drugs Program by combining the Pharmaceutical Human Drugs Program and the Veterinary Drugs Program. However, this change did not affect the MDP.</p>
</dd>
<dt>Footnote 38</dt>
<dd id="fn38">
<p class="fn-rtn"> <a href="#fn38-0-rf"><span class="wb-inv">Return to footnote</span>38<span class="wb-inv"> Referrer</span></a> </p>
<p>According to data provided by HPFB, the number of FTEs allocated to the MDP within HPFB increased from 126.54 in 2009-2010 to 197.86 in 2011-2012.  Information on BGTD reviewers of combination product applications is not available, as these personnel are not "allocated" to the MDP.</p>
</dd>
<dt>Footnote 39</dt>
<dd id="fn39">
<p class="fn-rtn"> <a href="#fn39-0-rf"><span class="wb-inv">Return to footnote</span>39<span class="wb-inv"> Referrer</span></a> </p>
<p>The specific data sources (particularly documents and administrative data) identified in this matrix are examples only and/or reflect information that is expected or known to be available. Some of the data sources identified in this matrix may ultimately prove to be unavailable, while additional data sources may be identified over the course of the evaluation.</p>
</dd>
<dt>Footnote 40</dt>
<dd id="fn40">
<p class="fn-rtn"> <a href="#fn40-0-rf"><span class="wb-inv">Return to footnote</span>40<span class="wb-inv"> Referrer</span></a> </p>
<p>The EAP's recommendations and Health Canada's response to these recommendations were found in HESA reporting on breast implants.</p>
</dd>
<dt>Footnote 41</dt>
<dd id="fn41">
<p class="fn-rtn"> <a href="#fn41-0-rf"><span class="wb-inv">Return to footnote</span>41<span class="wb-inv"> Referrer</span></a> </p>
<p>Prior to 2009, the records of proceedings did not indicate how Health Canada had acted on or used the Committee's recommendations.</p>
</dd>
</dl>
</aside>
</div>
<section class="pagedetails">
<h2 class="wb-inv">Page details</h2>
<div class="row">
<div class="col-sm-8 col-md-9 col-lg-9">
<div data-ajax-replace="/content/canadasite/en/reportaproblem/feedbacktool/jcr:content/par/mwsgeneric_base_html.html">
<div class="row row-no-gutters">
<div class="col-sm-9 col-md-6 col-lg-5">
<a class="btn btn-default btn-block" href="https://www.canada.ca/en/report-problem.html">Report a problem on this page</a>
</div>
</div>
</div>
</div>
<div class="wb-share col-sm-4 col-md-3" data-wb-share='{"lnkClass": "btn btn-default btn-block"}'></div>
<div class="col-xs-12">
<dl id="wb-dtmd">
<dt>Date modified:</dt>
<dd><time property="dateModified">2020-08-31</time></dd>
</dl>
</div>
</div>
</section>
</main>
<div class="newpar new section">
</div>
<div class="par iparys_inherited">
</div>
<div class="newpar new section">
</div>
<div class="par iparys_inherited">
<div class="global-footer">
<footer id="wb-info">
<h2 class="wb-inv">About this site</h2>
<div class="gc-contextual"><div class="container">
<nav>
<h3>Health Canada</h3>
<ul class="list-col-xs-1 list-col-sm-2 list-col-md-3">
<li><a href="/en/health-canada/corporate/contact-us.html">Contact us</a></li>
</ul>
</nav>
</div></div>
<div class="gc-main-footer">
<div class="container">
<nav>
<h3>Government of Canada</h3>
<ul class="list-unstyled colcount-sm-2 colcount-md-3">
<li><a href="/en/contact.html">All contacts</a></li>
<li><a href="/en/government/dept.html">Departments and agencies</a></li>
<li><a href="/en/government/system.html">About government</a></li>
</ul>
<h4><span class="wb-inv">Themes and topics</span></h4>
<ul class="list-unstyled colcount-sm-2 colcount-md-3">
<li><a href="/en/services/jobs.html">Jobs</a></li>
<li><a href="/en/services/immigration-citizenship.html">Immigration and citizenship</a></li>
<li><a href="https://travel.gc.ca/">Travel and tourism</a></li>
<li><a href="/en/services/business.html">Business</a></li>
<li><a href="/en/services/benefits.html">Benefits</a></li>
<li><a href="/en/services/health.html">Health</a></li>
<li><a href="/en/services/taxes.html">Taxes</a></li>
<li><a href="/en/services/environment.html">Environment and natural resources</a></li>
<li><a href="/en/services/defence.html">National security and defence</a></li>
<li><a href="/en/services/culture.html">Culture, history and sport</a></li>
<li><a href="/en/services/policing.html">Policing, justice and emergencies</a></li>
<li><a href="/en/services/transport.html">Transport and infrastructure</a></li>
<li><a href="https://international.gc.ca/world-monde/index.aspx?lang=eng">Canada and the world</a></li>
<li><a href="/en/services/finance.html">Money and finance</a></li>
<li><a href="/en/services/science.html">Science and innovation</a></li>
<li><a href="/en/services/indigenous-peoples.html">Indigenous peoples</a></li>
<li><a href="/en/services/veterans-military.html">Veterans and military</a></li>
<li><a href="/en/services/youth.html">Youth</a></li>
</ul>
</nav>
</div>
</div>
<div class="gc-sub-footer">
<div class="container d-flex align-items-center">
<nav>
<h3 class="wb-inv">Government of Canada Corporate</h3>
<ul>
<li><a href="https://www.canada.ca/en/social.html">Social media</a></li>
<li><a href="https://www.canada.ca/en/mobile.html">Mobile applications</a></li>
<li><a href="https://www.canada.ca/en/government/about.html">About Canada.ca</a></li>
<li><a href="/en/transparency/terms.html">Terms and conditions</a></li>
<li><a href="/en/transparency/privacy.html">Privacy</a></li>
</ul>
</nav>
<div class="wtrmrk align-self-end">
<img alt="Symbol of the Government of Canada" src="/etc/designs/canada/wet-boew/assets/wmms-blk.svg"/>
</div>
</div>
</div>
</footer>
</div>
</div>
<script type="text/javascript">_satellite.pageBottom();</script>
<script crossorigin="anonymous" integrity="sha256-BbhdlvQf/xTY9gja0Dq3HiwQF8LaCRTXxZKRutelT44=" src="//ajax.googleapis.com/ajax/libs/jquery/2.2.4/jquery.min.js"></script>
<script src="/etc/designs/canada/wet-boew/js/ep-pp.min.js"></script>
<script src="/etc/designs/canada/wet-boew/js/wet-boew.min.js"></script>
<script src="/etc/designs/canada/wet-boew/js/theme.min.js"></script>
</body>
</html>
